##C 2007.05.01
Generated by Ewerszumrode on 2024-04-03
   This is a modified Version of the pegase_1354 grid adapted from MATPOWER 7.1 [1,2]
   
   Further modifications include: 
   - Addition of lines to obtain a more meshed network structure 
   - Addition of double busbars and busbar couplers
   - Adaption of Line parameters: Current limits where adapted to provoke overloads (in n-1 case)
   - Removing edge nodes with only a single connected line (no load or generation)
   
   The purpose of the modifications is to use the grid model to optimize redispatch and grid topology to avoid overloads. 
   In particular, a more meshed grid structure was created to enable the sensible adaptation of the grid topology.
   
   [1] R. D. Zimmerman, C. E. Murillo-Sanchez, and R. J. Thomas, 
   “MATPOWER: Steady-State Operations, Planning and Analysis Tools for Power Systems Research and Education,” 
   Power Systems, IEEE Transactions on, vol. 26, no. 1, pp. 12–19, Feb. 2011.
   [2] R. D. Zimmerman and C. E. Murillo-Sanchez. (2020). MATPOWER
   757 (Version 7.1). [Online]. Available: https://matpower.org
   [3]	S. Fliscounakis, P. Panciatici, F. Capitanescu, L. Wehenkel, 
   "Contingency ranking with respect to overloads in very large power systems taking into account uncertainty, 
   preventive and corrective actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013

##N
##ZNETW
BU00012               0 0
SU00012               0 0        134.000 24.7000
SU00022               0 2 236.31                 -92.100 -14.312 .000000 -120.00 19.8100 -55.020
SU00032               0 0                        -200.00 35.1500 .000000 -200.00 35.1500 -89.550
SU00042               0 0        44.5500 .000000
SU00052               0 0        201.400 53.0000
SU00062               0 0        26.3300 5.30000
SU00072               0 0        382.500 57.9000
SU00082               0 0        34.6400 .000000
SU00092               0 0        31.9400 8.80000
SU00101               0 2 391.00                 -900.00 -115.39 -300.00 -900.00 163.400 -387.88
SU00112               0 0
SU00122               0 0
SU00131               0 0        277.860 58.9500
SU00142               0 2 230.88                 -91.800 -9.5253 .000000 -120.00 19.8800 -54.910
SU00152               0 0        56.0600 18.7000
SU00161               0 2 390.28                 -1200.0 -234.23 -400.00 -1200.0 185.150 -550.69
SU00172               0 0
SU00182               0 2 229.42                 -58.200 -5.8120 .000000 -80.000 13.0100 -36.800
SU00192               0 0                        124.150 -38.050 165.540 -100.00 11.5900 -38.050
SU00202               0 0        29.8300 7.30000
SU00212               0 0
SU00222               0 0        190.470 55.0300
SU00231               0 0
SU00231               0 0
SU00242               0 0        16.2200 2.00000
SU00252               0 0        32.8400 .000000
SU00262               0 0
SU00272               0 0
SU00282               0 0        12.4100 3.90000
SU00292               0 0        65.6700 24.0000
SU00302               0 0        112.400 13.0000
SU00312               0 0
SU00322               0 0        86.6000 23.4000
SU00331               0 0        627.360 -73.130
SU00331               0 0        754.530 -35.330
SU00342               0 0        199.400 -19.900
SU00352               0 0        67.5700 21.2000
SU00362               0 0        30.9300 6.60000
SU00371               0 0        129.600 13.3000
SU00381               0 0
SU00381               0 0
SU00392               0 0        114.100 23.5000
SU00402               0 0
SU00412               0 0
SU00422               0 0        71.7800 17.9000
SU00431               0 2 421.05                 -1808.1 -700.97 -666.67 -2000.0 319.440 -906.61
SU00442               0 0                        -861.30 -440.32 -333.33 -1000.0 172.590 -440.32
SU00451               0 0        348.930 26.4700
SU00461               0 2 390.30                 -837.00 -259.27 -400.00 -1200.0 185.150 -550.69
SU00472               0 0
SU00472               0 0
SU00482               0 0        173.000 -21.300
SU00492               0 0        52.4600 2.90000
SU00502               0 0        23.7300 12.7000
SU00512               0 2 228.10                 124.100 -24.527 165.470 -100.00 12.8800 -36.920
SU00522               0 0        479.000 99.2000
SU00532               0 0
SU00541               0 0        37.9400 15.2000
SU00552               0 2 227.24                 -67.200 -9.3060 .000000 -120.00 17.6200 -57.030
SU00561               0 0
SU00572               0 2 229.03                 246.500 -.09949 328.670 -100.00 11.7300 -38.080
SU00581               0 0                        -3.2900 -1.3200
SU00592               0 0        40.8500 14.5000
SU00602               0 0        145.200 21.4000
SU00612               0 0        30.9300 7.60000
SU00622               0 0
SU00632               0 0        196.700 44.2000
SU00642               0 0        11.9100 2.90000
SU00652               0 0        144.700 20.3000
SU00662               0 2 229.58                 101.000 -8.0350 134.670 -100.00 6.79000 -18.090
SU00672               0 2 230.49                 -49.400 -20.667 .000000 -80.000 12.0900 -37.720
SU00682               0 0
SU00682               0 0
SU00692               0 0        38.3400 5.60000
SU00702               0 0
SU00712               0 2 230.58                 -62.600 -8.0515 .000000 -80.000 13.4400 -36.400
SU00722               0 0        122.340 12.0000                 .000000 -50.000
SU00732               0 0
SU00742               0 0        79.5900 18.8000
SU00752               0 2 233.82                 -67.290 2.11890 .000000 -160.00 22.5400 -77.090
SU00761               0 0
SU00772               0 0                        -50.000 .000000 .000000 -100.00 .000000 -20.000
SU00782               0 0                        -10.860 -5.9300
SU00792               0 0        36.3400 15.2000
SU00802               0 0        73.5800 3.24000
SU00812               0 0        42.5500 8.20000
SU00821               0 0        20.4200 8.10000
SU00832               0 0
SU00842               0 0
SU00852               0 0        77.3900 24.1000
SU00862               0 0        156.900 -4.0000
SU00872               0 0        69.0800 21.5000
SU00882               0 0
SU00892               0 0
SU00902               0 0        28.3300 44.8000
SU00912               0 0        71.7700 13.5700
SU00922               0 2 229.65                 -50.600 -13.866 .000000 -80.000 12.1700 -37.660
SU00931               0 0        73.7800 .000000
SU00942               0 0
SU00952               0 0        73.1800 22.3000
SU00962               0 0        41.9500 8.50000
SU00972               0 0        147.760 32.7300
SU00982               0 0        95.7100 25.9000
SU00991               0 0        449.560 245.720
SU01002               0 0        3.67000 -1.8600
SU01012               0 0                        -28.130 -.83000
SU01021               0 2 396.70                 -1250.4 -640.67 -666.67 -2000.0 296.100 -928.89
SU01032               0 0        83.1900 25.8000
SU01042               0 0        62.1600 8.00000
SU01051               0 2 394.42                 -860.80 -193.34 -333.33 -1000.0 173.300 -439.37
SU01061               0 0                        -15.380 -4.9400
SU01072               0 0        100.800 13.2000
SU01082               0 0                        -28.100 6.39000 .000000 -40.000 6.39000 -18.520
SU01092               0 0        370.500 -17.000
SU01102               0 0
SU01112               0 0        58.4600 6.60000
SU01121               0 0
SU01121               0 0                        -40.000 7.92000 .000000 -41.060 7.92000 -16.990
SU01131               0 0
SU01142               0 0        333.500 -1.4000
SU01152               0 0        73.9800 22.5000
SU01162               0 0
SU01171               0 2 400.12                 -1250.4 -384.75 -666.67 -2000.0 297.680 -926.35
SU01181               0 0                        -.63000 -.83000
SU01192               0 0                        .600000 38.1600 .800000 -100.00 38.1600 -111.23
SU01202               0 0        88.9200 19.7900
SU01211               0 0        108.910 33.7000
SU01222               0 0
SU01232               0 0                        -28.140 -.76000
SU01242               0 0                        -15.600 -11.760 .000000 -31.920 8.89000 -11.760
SU01252               0 2 231.95                 241.800 -38.566 322.400 -100.00 16.5200 -58.160
SU01262               0 0
SU01272               0 0        88.8000 -3.2000
SU01282               0 0        209.200 23.5000
SU01292               0 0        11.7100 3.80000
SU01302               0 0        36.8400 13.9000
SU01312               0 0        27.3300 5.00000
SU01322               0 2 228.66                 -573.68 -126.67 -312.78 -912.78 155.830 -396.02
SU01331               0 0        450.000 50.0000
SU01342               0 0
SU01352               0 2 227.84                 -115.50 44.8293 -39.350 -472.16 150.950 -160.36
SU01362               0 0        197.500 -31.000
SU01371               0 0        192.110 45.5000
SU01382               0 0        73.1400 21.5500
SU01392               0 2 234.23                 -31.000 -1.0257 .000000 -40.000 6.75000 -18.140
SU01402               0 0
SU01412               0 0        248.700 8.10000
SU01422               0 0        280.100 66.2000
SU01432               0 0        39.7400 11.8000
SU01442               0 0        177.300 36.4000
SU01452               0 0        25.7300 7.30000
SU01462               0 0        41.4500 4.90000
SU01462               0 0        45.5500 -59.900
SU01472               0 0        72.0800 21.3000
SU01482               0 0        3.90000 1.00000
SU01491               0 2 391.73                 -855.60 -162.84 -333.33 -1000.0 171.270 -441.85
SU01502               0 0        14.0200 6.50000
SU01512               0 0        3.20000 1.70000
SU01521               0 2 383.77                 -836.20 161.900 -666.67 -2000.0 263.650 -962.20
SU01531               0 0
SU01531               0 0
SU01542               0 0        170.200 20.5000
SU01552               0 0        321.980 84.4000
SU01561               0 0        101.200 2.10000
SU01572               0 0        77.1900 18.6000
SU01582               0 0
SU01591               0 0
SU01591               0 0
SU01591               0 0
SU01601               0 2 395.33                 -176.00 7.75497 .000000 -200.00 36.1900 -88.390
SU01612               0 0
SU01622               0 0        199.860 56.9300
SU01632               0 0        161.200 39.3000
SU01641               0 0
SU01652               0 0        79.0900 18.7000
SU01661               0 0
SU01661               0 0
SU01672               0 0        107.300 14.2000
SU01682               0 0
SU01692               0 0        63.6700 20.2000
SU01702               0 0        155.600 54.7000
SU01712               0 0        35.6600 -9.3900
SU01722               0 0        20.9200 7.70000
SU01732               0 0        105.200 .100000
SU01742               0 2 236.13                 121.300 -56.731 161.730 -100.00 16.2600 -58.350
SU01752               0 0        69.8300 15.1200
SU01762               0 0
SU01771               0 0                        53.2900 -19.510 71.0500 -100.00 14.7400 -19.510
SU01782               0 0        74.9800 26.9000
SU01791               0 0
SU01791               0 2 374.18                 155.390 -92.006 207.180 -100.00 65.3000 -183.92
SU01802               0 0
SU01812               0 0        10.0000 5.00000
SU01822               0 0
SU01832               0 0        100.700 -4.2000
SU01842               0 0        141.300 32.4000
SU01852               0 2 231.71                 -38.900 20.9638 .000000 -119.30 36.5000 -41.670
SU01862               0 0        208.880 60.8000
SU01872               0 0        170.900 39.0000
SU01882               0 2 235.96                 -110.50 11.0630 .000000 -200.00 28.9300 -95.690
SU01892               0 0
SU01902               0 0        88.7000 -.10000
SU01912               0 0        32.0400 6.60000
SU01922               0 0        39.6400 20.9000
SU01932               0 0        114.500 25.2000
SU01942               0 0        103.400 27.0000
SU01952               0 0        96.9100 13.9000
SU01962               0 0
SU01971               0 2 389.45                 -78.200 -20.223 .000000 -80.000 15.5000 -34.350
SU01982               0 0        215.500 31.3000
SU01992               0 0        16.9000 3.85000
SU02001               0 0        37.9400 15.4000
SU02012               0 0        101.700 17.6000
SU02022               0 0
SU02032               0 0                        320.400 -37.390 427.200 -100.00 12.4500 -37.390
SU02042               0 0        44.5500 16.8000
SU02052               0 2 229.06                 100.500 7.92500 134.000 -100.00 20.4900 -54.300
SU02062               0 0
SU02072               0 0        291.200 35.4000
SU02081               0 2 403.40                 -1367.0 -489.15 -666.67 -2000.0 304.730 -921.62
SU02092               0 0        30.7300 9.60000
SU02101               0 0        232.000 26.0000
SU02112               0 2 230.59                 -46.800 -3.0842 .000000 -80.000 11.8100 -38.020
SU02122               0 0
SU02132               0 2 229.79                 -56.802 -65.838 .000000 -249.06 48.1200 -101.32
SU02142               0 2 229.41                 -31.800 -14.204 .000000 -80.000 10.7100 -39.120
SU02152               0 0                        -286.50 61.7900 .000000 -360.00 61.7900 -162.40
SU02162               0 0        115.870 29.4100
SU02171               0 0                        -5.2900 -1.9100
SU02182               0 0        59.7700 16.7000
SU02192               0 0        51.5600 2.10000
SU02202               0 2 230.86                 -54.300 1.41397 .000000 -120.00 16.4900 -58.230
SU02212               0 0        159.270 38.3100
SU02222               0 0        52.8600 13.0000
SU02232               0 0        62.9700 17.4000
SU02242               0 0        253.770 84.6000
SU02252               0 0        14.7200 5.40000
SU02262               0 0        25.6300 12.7000
SU02271               0 0        167.300 54.8000
SU02282               0 2 228.54                 -76.480 -4.9570 .000000 -160.00 23.5900 -76.080
SU02291               0 2 403.37                 -1367.0 -500.52 -666.67 -2000.0 304.790 -921.52
SU02302               0 0        203.100 65.2000
SU02312               0 0
SU02322               0 0                        -41.920 22.8000 .000000 -120.00 22.8000 -51.940
SU02332               0 0        207.100 50.4000
SU02342               0 0        123.240 23.6500
SU02352               0 0
SU02362               0 0        16.2200 8.90000
SU02372               0 0        151.700 27.6000
SU02382               0 2 227.78                 -77.600 -12.090 .000000 -196.72 58.1000 -70.150
SU02391               0 0
SU02401               0 0        85.5900 20.7200
SU02412               0 0        55.5600 26.5000
SU02422               0 0        34.5400 8.60000
SU02432               0 0
SU02442               0 0        85.3900 14.3000
SU02452               0 0                        -28.130 -.81000
SU02461               0 2 408.04                 -1221.2 -652.89 -666.67 -2000.0 291.470 -934.81
SU02472               0 2 229.29                 95.1000 14.8673 126.800 -100.00 36.3300 -88.330
SU02482               0 2 231.87                 -66.800 .898912 .000000 -160.00 21.6600 -77.910
SU02492               0 0        119.600 29.6000
SU02502               0 0
SU02512               0 0        25.3300 14.2000
SU02521               0 2 400.50                 -1250.4 -416.17 -666.67 -2000.0 297.740 -926.26
SU02532               0 0        27.3300 11.9000
SU02542               0 2 238.15                 -80.700 2.67760 .000000 -120.00 18.7600 -55.980
SU02552               0 2 229.62                 -31.600 -5.6869 .000000 -40.000 6.74000 -18.190
SU02562               0 0        40.1400 8.80000
SU02572               0 0
SU02581               0 0                        -12.330 -2.6500
SU02592               0 0        37.7300 13.8400
SU02602               0 0
SU02612               0 0                        -4.5000 -3.3100 .000000 -9.0500 2.54000 -3.3100
SU02622               0 0        29.9300 .000000
SU02632               0 2 232.68                 -8.9518 10.2277 .000000 -214.86 68.7100 -72.950
SU02642               0 2 232.13                 -60.900 -13.336 .000000 -120.00 17.0200 -57.690
SU02652               0 0
SU02662               0 0        56.7600 13.4000
SU02671               0 0        152.900 49.4000
SU02682               0 2 233.00                 -20.900 -3.9932 .000000 -40.000 5.72000 -19.190
SU02692               0 0        5.00000 10.0000
SU02701               0 0
SU02711               0 0
SU02722               0 0        13.8200 1.40000
SU02732               0 0
SU02732               0 0        19.9200 7.40000
SU02742               0 0
SU02752               0 2 230.49                 -53.200 -17.995 .000000 -80.000 12.5400 -37.240
SU02762               0 0        230.700 19.3000
SU02772               0 2 231.25                 -3.4000 -.23800 .000000 -6.8300 1.91000 -2.5100
SU02781               0 0
SU02792               0 0        103.000 28.7000
SU02802               0 0
SU02812               0 0        159.900 53.2000
SU02822               0 0        112.510 16.5100
SU02832               0 0        97.8200 20.5900
SU02842               0 2 231.79                 -46.602 51.2608 .000000 -493.35 132.670 -184.46
SU02852               0 0
SU02862               0 0        151.000 48.8000
SU02872               0 0        2.20000 1.10000
SU02882               0 2 229.18                 -162.50 -15.471 .000000 -200.00 34.8200 -89.610
SU02892               0 0
SU02902               0 0        74.3800 8.80000
SU02911               0 0        149.000 19.8000
SU02921               0 2 391.65                 -855.70 -149.36 -333.33 -1000.0 171.270 -441.85
SU02932               0 0        116.930 33.6000
SU02942               0 0        221.000 146.800
SU02952               0 0        29.3300 5.60000
SU02962               0 0        103.000 12.0000
SU02972               0 0
SU02982               0 0                        -20.000 .000000 .000000 -100.00
SU02992               0 0
SU02992               0 0        89.6000 22.7000
SU03002               0 0
SU03012               0 0
SU03022               0 0        92.9000 27.7000
SU03032               0 0        30.3300 10.5000
SU03042               0 0        567.970 130.730
SU03052               0 0        64.6700 24.5000
SU03062               0 2 235.83                 -38.600 -.95350 .000000 -40.000 7.61000 -17.330
SU03072               0 0        242.160 73.6400
SU03082               0 0        104.780 20.9200
SU03092               0 2 234.38                 -85.542 -10.487 .000000 -240.00 35.5600 -113.97
SU03102               0 2 225.09                 136.300 1.64997 181.730 -100.00 29.3300 -70.250
SU03112               0 0        163.100 46.3000
SU03121               0 0        860.950 -182.67
SU03132               0 0        184.910 32.8000
SU03142               0 2 232.21                 -98.700 2.71712 .000000 -120.00 20.9800 -53.700
SU03152               0 0        14.1200 7.70000
SU03162               0 0        107.000 34.7000
SU03172               0 0        127.800 15.2000
SU03182               0 0        86.2000 19.9000
SU03192               0 0        8.51000 3.20000
SU03201               0 2 395.95                 -416.70 -9.3961 .000000 -540.00 88.4600 -243.61
SU03212               0 2 226.27                 107.400 -32.303 143.200 -100.00 13.0000 -36.790
SU03222               0 0        76.3800 24.8000
SU03232               0 0        451.300 42.6000
SU03242               0 0
SU03242               0 0                        42.3000 51.3700 56.4000 -100.00 51.3700 -62.230
SU03252               0 0        132.000 27.0000
SU03262               0 0        84.1900 17.3000
SU03272               0 0
SU03282               0 0        33.1400 11.6000
SU03292               0 2 235.84                 -861.30 7.17321 -333.33 -1000.0 173.430 -439.20
SU03302               0 0                        26.4800 -38.130 35.3000 -100.00 11.6400 -38.130
SU03312               0 0
SU03322               0 0        524.500 43.0000
SU03332               0 0
SU03342               0 0        83.2900 24.1000
SU03352               0 2 230.06                 -19.070 -1.8688 .000000 -80.000 11.6100 -38.200
SU03362               0 2 231.84                 -44.500 21.7086 .000000 -135.27 41.4400 -47.190
SU03372               0 0        77.4900 21.4000
SU03382               0 2 230.61                 -83.700 -.49027 .000000 -120.00 19.1600 -55.540
SU03392               0 0                        -2.4000 20.1900 .000000 -120.00 20.1900 -54.590
SU03402               0 0        302.500 65.1000
SU03412               0 0
SU03422               0 0        23.2200 6.30000
SU03432               0 2 234.01                 -53.700 -3.1172 .000000 -120.00 16.5000 -58.190
SU03442               0 0        125.100 44.0000
SU03452               0 0
SU03462               0 2 233.37                 -521.00 -227.71 -400.00 -1200.0 184.890 -550.97
SU03471               0 0        45.1400 -6.6400
SU03482               0 0        78.9900 16.2000
SU03492               0 0        197.500 48.3000
SU03502               0 0        142.500 23.6000
SU03511               0 0        157.780 276.030
SU03522               0 0        101.500 -18.300
SU03532               0 0        55.6600 4.50000
SU03542               0 2 230.67                 370.800 -20.691 494.400 -100.00 21.0800 -53.750
SU03552               0 0        99.3000 23.3000
SU03562               0 0        138.500 19.3000
SU03571               0 0        180.400 71.6000
SU03582               0 0        110.400 26.2000
SU03592               0 0        98.2000 19.1000
SU03602               0 0
SU03611               0 2 390.93                 -829.80 -100.24 -300.00 -900.00 163.400 -387.88
SU03621               0 0
SU03631               0 2 401.04                 -1250.4 -414.02 -666.67 -2000.0 297.680 -926.35
SU03642               0 0
SU03652               0 0        33.3400 13.2000
SU03662               0 0
SU03672               0 0        20.1200 7.60000
SU03682               0 0        87.2000 31.8000
SU03692               0 0
SU03702               0 2 237.95                 -15.880 -6.3311 .000000 -80.000 10.9700 -38.830
SU03711               0 0                        -38.700 -12.990
SU03722               0 0        277.720 7.35000
SU03732               0 2 236.72                 -539.00 -189.61 .000000 -600.00 107.360 -261.70
SU03742               0 0        37.5400 18.3000
SU03752               0 0        31.4300 6.60000
SU03762               0 0
SU03772               0 0        86.6000 14.9000
SU03781               0 0
SU03792               0 0                        -28.130 -.82000
SU03802               0 0        185.800 31.8000
SU03812               0 2 228.59                 125.400 -11.860 167.200 -100.00 20.1200 -54.590
SU03821               0 0        152.500 14.4000
SU03832               0 0        24.2300 6.40000
SU03842               0 0        42.5500 17.6000
SU03852               0 0
SU03852               0 2 232.60                 202.530 37.8426 270.040 -100.00 77.0600 -75.850
SU03862               0 0        20.7200 5.00000
SU03872               0 0                        26.2000 33.3200 34.9300 -100.00 33.3200 -116.07
SU03882               0 0
SU03882               0 0        181.000 1.30000                 .000000 -150.00
SU03891               0 2 402.68                 -861.20 -314.42 -333.33 -1000.0 172.050 -441.04
SU03902               0 0
SU03902               0 0        165.170 -51.500
SU03912               0 0        28.0300 6.50000
SU03922               0 0        82.9900 25.9000
SU03932               0 0        155.050 39.5600
SU03942               0 0
SU03951               0 0                        -32.710 -13.760
SU03962               0 0                        12.5800 -36.340 16.7800 -100.00 13.4700 -36.340
SU03972               0 0        77.4900 17.3000
SU03982               0 0        179.400 58.3000
SU03992               0 0        42.4800 10.3600
SU04002               0 0
SU04011               0 2 392.02                 -854.70 -235.27 -400.00 -1200.0 187.160 -548.57
SU04022               0 0        115.100 16.4000
SU04032               0 0        163.500 44.9000
SU04042               0 0        19.8200 10.9000
SU04052               0 0        55.5400 15.0600
SU04062               0 0
SU04072               0 0        197.700 67.6500
SU04081               0 0        165.300 7.40000
SU04092               0 2 238.65                 -257.00 -126.22 -233.33 -700.00 116.730 -313.01
SU04102               0 0        130.500 24.7000
SU04112               0 0        44.4500 10.9000
SU04121               0 2 390.26                 -837.30 -228.22 -300.00 -900.00 163.400 -388.17
SU04132               0 0        160.000 69.2000
SU04142               0 0                        -38.730 -15.320
SU04152               0 0
SU04162               0 0        201.060 19.4600
SU04171               0 2 392.13                 -855.60 -270.42 -333.33 -1000.0 172.140 -440.69
SU04182               0 0                        25.1000 15.5200 33.4700 -100.00 15.5200 -34.270
SU04192               0 0                        -28.130 -.82000
SU04202               0 0
SU04211               0 0
SU04222               0 0
SU04232               0 0                        21.2700 -38.020 28.3700 -100.00 11.7700 -38.020
SU04241               0 0                        -81.800 -5.4700 -81.800 -481.80
SU04251               0 0
SU04262               0 0        89.3000 25.1000
SU04272               0 0        105.200 24.2000
SU04282               0 0        48.9500 11.6000
SU04292               0 2 226.04                 27.1000 53.2374 36.1300 -100.00 127.560 -126.16
SU04302               0 0        19.4200 11.8000
SU04312               0 0
SU04322               0 2 233.89                 134.500 -11.149 179.330 -100.00 19.0900 -55.670
SU04332               0 0        148.000 26.1000
SU04342               0 0        77.1900 26.5000
SU04352               0 0        26.3400 10.4000
SU04362               0 0        26.1300 9.70000
SU04372               0 0        110.800 36.9000
SU04382               0 0        171.410 23.4000
SU04392               0 0        171.180 28.4900
SU04402               0 0        56.5000 36.2900
SU04411               0 2 395.33                 -89.502 4.97060 .000000 -200.00 27.4400 -97.070
SU04422               0 0
SU04432               0 0        265.700 113.500
SU04442               0 0
SU04452               0 0                        76.9000 -38.050 102.530 -100.00 11.7700 -38.050
SU04462               0 0
SU04472               0 0        129.100 7.40000
SU04482               0 0        170.890 50.3800
SU04492               0 0
SU04502               0 0        81.0900 12.5000
SU04512               0 0        13.0100 3.80000
SU04522               0 0        9.91000 5.40000
SU04532               0 2 225.98                 -41.000 -30.616 .000000 -80.000 11.4000 -38.370
SU04542               0 0        39.1400 7.70000
SU04552               0 0                        -67.500 -57.030 .000000 -120.00 17.6300 -57.030
SU04562               0 2 231.03                 -231.00 -1.1340 .000000 -280.00 49.8400 -124.12
SU04571               0 0                        -.62000 .000000
SU04582               0 0        11.1100 4.10000
SU04592               0 0        310.200 4.50000
SU04602               0 0        70.6800 13.5000
SU04612               0 0        87.5000 21.3000
SU04622               0 0        200.650 30.7200
SU04632               0 0        9.01000 4.90000
SU04642               0 0        5.81000 1.70000
SU04651               0 3 398.69                 -2641.2 -1259.2 -1333.3 -4188.9
SU04662               0 0
SU04672               0 0
SU04682               0 0        190.700 52.0000
SU04692               0 0        24.9300 9.60000
SU04702               0 0        47.1500 15.7000
SU04712               0 0        123.100 6.50000
SU04722               0 0        70.7800 19.6000
SU04732               0 0
SU04742               0 0        81.4900 25.1000
SU04752               0 0        133.400 29.4000
SU04762               0 0        26.1300 2.70000
SU04772               0 0
SU04772               0 0        20.8200 .000000
SU04772               0 0        20.8200 .000000
SU04772               0 0        20.8200 .000000
SU04772               0 0        20.9000 -171.50
SU04782               0 2 226.30                 -60.200 -8.6216 .000000 -80.000 13.1200 -36.730
SU04791               0 0
SU04791               0 0
SU04802               0 0        165.800 44.0000
SU04812               0 0        65.0700 15.0000
SU04822               0 0        235.000 58.9000
SU04832               0 0        90.6000 15.8000
SU04842               0 0                        129.100 11.3300 172.130 -100.00 11.3300 -38.480
SU04852               0 0
SU04852               0 0
SU04862               0 0        45.0500 13.2000
SU04871               0 2 402.64                 -861.30 -316.19 -333.33 -1000.0 172.050 -441.04
SU04882               0 0        485.500 -63.380
SU04892               0 0
SU04902               0 0
SU04912               0 2 235.81                 -861.30 50.4955 -333.33 -1000.0 173.430 -439.20
SU04922               0 0                        -25.200 10.9500 .000000 -80.000 10.9500 -38.850
SU04932               0 0        69.7800 25.0000
SU04941               0 0
SU04952               0 0
SU04952               0 0        402.250 92.0200
SU04961               0 0
SU04972               0 0        170.100 -9.3000
SU04982               0 0        95.5100 17.1000
SU04992               0 0        81.8900 19.9000
SU05002               0 0        92.1000 29.5000
SU05012               0 0
SU05022               0 0        10.0000 .000000
SU05032               0 0        48.4800 8.70000
SU05041               0 2 387.19                 -260.10 -83.298 .000000 -540.00 74.4000 -257.23
SU05051               0 0
SU05062               0 0        274.320 5.66000
SU05071               0 0
SU05082               0 0        119.000 21.9000
SU05092               0 0        130.500 25.7000
SU05102               0 2 236.12                 30.3900 -2.3038 40.5100 -100.00 11.8700 -37.940
SU05112               0 0        11.0100 3.90000
SU05121               0 0                        -1.7300 -1.7100
SU05132               0 0        42.5500 17.6000
SU05142               0 2 229.27                 -68.000 -11.215 .000000 -80.000 14.1900 -35.620
SU05152               0 0        93.9000 -.40000
SU05162               0 2 230.96                 78.9000 -4.4406 105.200 -100.00 5.77000 -19.140
SU05172               0 0        124.000 29.2000
SU05182               0 0        102.700 17.8000
SU05192               0 0        46.1500 11.2000
SU05202               0 0        109.700 15.0000
SU05211               0 2 396.36                 -93.202 21.8237 .000000 -281.85 86.2900 -98.400
SU05222               0 0        195.400 76.8400
SU05232               0 0
SU05242               0 0        24.9100 1.60000
SU05252               0 0        3.10000 .100000
SU05262               0 0
SU05272               0 0        101.890 25.7200
SU05282               0 0        93.3000 27.8000
SU05292               0 0
SU05302               0 0        33.0400 10.1000
SU05312               0 2 235.84                 -861.30 -110.24 -333.33 -1000.0 173.430 -439.20
SU05321               0 0        71.9800 27.1000
SU05332               0 0                        26.0800 -38.370 34.7700 -100.00 11.4400 -38.370
SU05341               0 2 392.13                 -855.60 -269.27 -333.33 -1000.0 172.140 -440.69
SU05352               0 2 234.76                 -10.300 .512438 .000000 -10.460 2.07000 -4.4400
SU05362               0 0        103.600 16.0000
SU05372               0 0        171.900 39.1000
SU05382               0 0        130.400 44.3300
SU05392               0 2 232.09                 -88.800 -14.376 .000000 -160.00 23.1900 -76.520
SU05402               0 0                        -28.210 -6.0000
SU05412               0 0        65.7700 27.3000
SU05422               0 0                        -.58000 -53.030
SU05432               0 2 227.70                 40.3000 -6.7774 53.7300 -100.00 23.9600 -75.620
SU05442               0 0        166.400 50.4000
SU05452               0 0        74.9800 19.8000
SU05462               0 0        20.5200 4.00000
SU05472               0 0        125.160 29.2000
SU05482               0 0        50.0600 9.90000
SU05492               0 0        14.9100 -8.7300
SU05502               0 0                        -41.690 -37.270 .000000 -80.000 12.5700 -37.270
SU05512               0 0        312.200 28.0000
SU05522               0 0        56.7600 31.1000
SU05532               0 0        109.900 33.6000
SU05542               0 0        218.700 -9.1000
SU05552               0 0        183.950 -6.4700
SU05562               0 2 229.99                 12.5700 -10.084 16.7700 -100.00 12.6100 -37.230
SU05571               0 0
SU05582               0 0        89.0800 26.9000
SU05592               0 0        144.400 35.5000
SU05602               0 0        17.8700 -8.5900
SU05612               0 2 234.59                 -54.302 -12.219 .000000 -220.12 70.4100 -74.730
SU05621               0 0
SU05632               0 0        45.2800 15.2700
SU05632               0 0        57.1600 19.7000
SU05642               0 2 230.49                 -49.400 -21.170 .000000 -80.000 12.0900 -37.720
SU05652               0 0
SU05662               0 0        136.600 29.0000
SU05672               0 2 228.22                 -83.480 -17.590 .000000 -160.00 24.9700 -74.550
SU05681               0 2 388.33                 -542.00 93.2198 .000000 -600.00 109.580 -258.91
SU05692               0 0        30.9300 5.80000
SU05702               0 0        80.3900 10.8000
SU05712               0 0        70.7800 28.0000
SU05722               0 0
SU05732               0 0        39.9400 13.0000
SU05742               0 2 232.22                 -75.600 3.87907 .000000 -120.00 18.4200 -56.350
SU05752               0 0        57.4600 17.1000
SU05762               0 0        16.9200 .000000
SU05771               0 2 393.38                 -1713.6 -557.69 -666.67 -2000.0 343.240 -882.86
SU05782               0 0        229.900 48.9000
SU05792               0 2 236.63                 -539.40 -190.62 -200.00 -600.00 106.670 -261.79
SU05802               0 0        179.800 5.67000
SU05812               0 0        20.0000 5.00000
SU05822               0 0        118.500 20.4000
SU05832               0 0
SU05842               0 0        246.800 36.3000
SU05852               0 0
SU05862               0 0
SU05872               0 2 231.60                 -106.80 11.3218 .000000 -160.00 24.7400 -75.020
SU05882               0 0        91.0000 36.0000
SU05892               0 0
SU05902               0 0                        -119.40 -51.300 .000000 -120.00 23.4900 -51.300
SU05912               0 0        17.2200 5.10000
SU05922               0 0        55.2600 11.0000
SU05932               0 0        48.6500 16.1000
SU05942               0 0
SU05952               0 0        293.200 87.4000
SU05962               0 0        17.5200 6.60000
SU05972               0 0                        159.000 -36.370 212.000 -100.00 13.4300 -36.370
SU05982               0 0        64.2700 17.5000
SU05992               0 0
SU06002               0 0        70.1800 19.5000
SU06012               0 0        152.730 -17.200
SU06022               0 0                        -19.590 -18.140 .000000 -40.000 6.75000 -18.140
SU06031               0 2 421.03                 -1250.6 -697.84 -666.67 -2000.0 297.630 -926.47
SU06042               0 0
SU06042               0 0        4.00000 .800000
SU06052               0 0        159.500 42.0000
SU06062               0 0
SU06072               0 0                        395.800 16.6600 527.730 -100.00 16.6600 -58.060
SU06082               0 0        241.620 52.7800
SU06092               0 0        69.7800 26.0000
SU06102               0 0
SU06112               0 0        32.7400 5.30000
SU06122               0 0        349.300 144.300
SU06131               0 0        56.9600 1.94000
SU06142               0 0        138.010 34.5500
SU06152               0 0
SU06162               0 0
SU06172               0 0        106.600 -18.800
SU06182               0 0
SU06191               0 2 404.21                 -1368.6 -377.64 -666.67 -2000.0 305.640 -920.31
SU06201               0 2 402.66                 -861.30 -323.98 -333.33 -1000.0 172.050 -441.04
SU06212               0 0                        96.4000 -37.490 128.530 -100.00 12.3300 -37.490
SU06222               0 0
SU06222               0 0
SU06232               0 0
SU06242               0 0
SU06252               0 0
SU06252               0 0                        -50.000 12.4600 184.400 -100.00 12.4600 -37.400
SU06262               0 0        236.330 59.3500
SU06272               0 0
SU06282               0 2 228.41                 -173.00 -11.319 .000000 -200.00 35.7100 -88.870
SU06292               0 2 231.83                 -21.500 -2.5880 .000000 -40.000 5.75000 -19.160
SU06302               0 0
SU06312               0 0        16.5200 9.00000
SU06322               0 0                        -57.600 -36.800 .000000 -80.000 12.9900 -36.800
SU06332               0 0
SU06342               0 0
SU06352               0 0        99.7000 6.00000
SU06362               0 0
SU06362               0 0
SU06372               0 0        99.5000 9.20000
SU06382               0 0        225.200 35.2000
SU06392               0 0
SU06402               0 0                        51.6700 19.3500 68.8900 -100.00 19.3500 -18.470
SU06412               0 0        96.5900 7.28000
SU06422               0 0                        -128.00 -72.710 .000000 -160.00 27.0500 -72.710
SU06432               0 0        24.8000 34.7000
SU06442               0 0        52.2600 19.6000
SU06452               0 0        14.1200 5.20000
SU06462               0 0        195.100 -14.200
SU06472               0 0        142.800 20.3000
SU06481               0 2 390.29                 -837.00 -263.39 -400.00 -1200.0 185.150 -550.69
SU06492               0 0        183.070 44.6500
SU06502               0 0        141.200 45.4000
SU06512               0 0        161.300 10.0400
SU06522               0 0                                        .000000 -50.000
SU06532               0 0
SU06542               0 0
SU06552               0 0
SU06562               0 0        99.4000 4.30000
SU06571               0 2 395.05                 -1102.8 -619.22 -600.00 -1800.0 324.790 -779.29
SU06581               0 0
SU06581               0 0
SU06581               0 2 375.48                 -94.302 103.827 -32.080 -769.94 261.820 -249.65
SU06592               0 2 229.69                 -181.20 -106.34 -146.67 -440.00 77.1700 -196.98
SU06602               0 0                        270.000 7.03000 360.000 -100.00 7.03000 -17.880
SU06612               0 0        244.090 48.9200
SU06622               0 0        122.500 38.9000
SU06632               0 0        78.3900 21.2000
SU06642               0 2 234.43                 -60.000 -9.5073 .000000 -80.000 13.1300 -36.720
SU06652               0 0        14.0200 5.50000
SU06662               0 0        119.200 20.7000
SU06672               0 0        73.8300 16.4100
SU06682               0 0
SU06692               0 0
SU06702               0 0        67.5700 17.0000
SU06712               0 0                        74.9000 -17.210 99.8700 -100.00 7.73000 -17.210
SU06722               0 0        71.8800 21.7000
SU06732               0 0        208.060 36.6000
SU06741               0 2 406.62                 -1221.2 -597.03 -666.67 -2000.0 291.640 -934.54
SU06751               0 0                        102.500 -37.270 136.670 -100.00 12.5900 -37.270
SU06762               0 0        24.0400 1.68000
SU06772               0 0        80.0000 .000000
SU06782               0 0
SU06792               0 2 226.42                 87.3000 -.26068 116.400 -100.00 61.0800 -60.510
SU06802               0 0        140.600 42.6000
SU06812               0 0
SU06821               0 0        33.2400 4.40000
SU06832               0 0        412.100 79.3000
SU06842               0 0        163.500 35.6000
SU06852               0 0        150.900 10.4000
SU06862               0 0
SU06872               0 0        103.000 40.2000
SU06882               0 0        93.1200 4.99000
SU06892               0 0        78.5900 16.0000
SU06902               0 0        221.250 72.5600
SU06912               0 0
SU06922               0 2 234.05                 -38.200 -2.1655 .000000 -40.000 7.79000 -17.090
SU06932               0 0        60.6700 33.2000
SU06942               0 2 230.72                 -379.20 -83.432 -160.00 -480.00 81.1600 -217.90
SU06952               0 2 228.87                 -26.300 -1.6873 .000000 -53.760 14.9300 -19.860
SU06962               0 0        91.0000 28.4000
SU06972               0 0        72.8800 14.4000
SU06981               0 0                        -4.8200 -.88000
SU06992               0 0        14.0200 5.60000
SU07002               0 0
SU07012               0 0        231.900 27.6000
SU07022               0 0
SU07022               0 0
SU07022               0 0        98.0000 21.7000
SU07032               0 0        49.2500 12.0000
SU07041               0 0        1769.94 -353.95
SU07052               0 0        164.700 44.5000
SU07062               0 0        128.800 29.3000
SU07072               0 0        91.3000 18.1000
SU07082               0 0        3.70000 2.60000
SU07092               0 0        47.6500 20.4000
SU07102               0 2 228.93                 -55.500 10.1516 .000000 -120.00 16.6000 -58.120
SU07112               0 0        48.9500 14.9000
SU07122               0 2 231.48                 -48.800 -2.5777 .000000 -80.000 12.0500 -37.760
SU07132               0 2 233.69                 -96.002 -16.370 .000000 -200.00 27.9500 -96.560
SU07142               0 2 234.18                 -22.080 11.0284 .000000 -80.000 11.5600 -38.290
SU07152               0 0        430.800 107.900
SU07162               0 0                        145.300 23.4600 193.730 -100.00 23.4600 -51.110
SU07172               0 0
SU07182               0 0                        27.8000 50.7300 37.0700 -100.00 50.7300 -148.65
SU07192               0 0        75.4300 10.4900
SU07202               0 0        159.900 47.4000
SU07212               0 2 231.30                 46.2000 -1.4793 61.6000 -100.00 38.9000 -135.52
SU07222               0 0        76.4800 19.8000
SU07232               0 0        45.3200 18.5000
SU07242               0 0        67.6700 16.4000
SU07252               0 0        10.2100 3.80000
SU07261               0 0        83.1900 22.9000
SU07272               0 0                        -171.00 35.6900 .000000 -200.00 35.6900 -88.830
SU07282               0 0
SU07292               0 0        85.5100 2.10000
SU07302               0 0        20.5200 13.3000
SU07312               0 0
SU07322               0 2 234.43                 -718.50 -1.8905 -333.33 -1000.0 174.150 -438.72
SU07332               0 0        141.200 34.8000
SU07342               0 0        31.7400 17.4000
SU07352               0 0        49.6600 12.3000
SU07362               0 0        88.2000 26.7000
SU07372               0 2 231.54                 -228.20 -34.343 .000000 -280.00 47.8300 -126.73
SU07382               0 0
SU07392               0 0                        204.200 12.1600 272.270 -100.00 12.1600 -37.580
SU07401               0 0                        -37.810 -21.640
SU07412               0 0
SU07412               0 0
SU07422               0 0
SU07432               0 0        5.00000 5.00000
SU07442               0 0        258.400 66.7000
SU07451               0 0        153.800 23.4000
SU07462               0 0        41.1400 15.2500
SU07472               0 0
SU07482               0 0
SU07491               0 0                        -37.330 -11.880
SU07502               0 0        62.6300 16.3000
SU07512               0 0        134.100 24.8000
SU07522               0 0        .000000 5.00000
SU07532               0 0        61.6500 10.2400
SU07542               0 0        388.040 52.6100
SU07552               0 0                        -26.030 -.84000
SU07561               0 0                        -5.6100 -2.7900
SU07572               0 0        37.9400 7.50000
SU07582               0 0
SU07592               0 0        42.5500 12.5000
SU07602               0 0        10.3300 3.30000
SU07612               0 0        309.000 74.5000
SU07622               0 0        50.0000 .000000
SU07632               0 0
SU07642               0 2 233.53                 -382.70 -93.375 .000000 -720.00 132.090 -311.52
SU07652               0 0
SU07661               0 0                        -4.9100 -2.5300
SU07672               0 0        137.400 23.9000
SU07682               0 0        244.120 95.2900
SU07691               0 0
SU07702               0 0        61.3700 23.2000
SU07712               0 0
SU07722               0 0        232.100 89.8000
SU07732               0 0
SU07742               0 0        46.3500 9.10000
SU07752               0 0        135.840 15.9700
SU07762               0 2 231.84                 -16.530 -1.7623 .000000 -160.00 22.2600 -77.350
SU07772               0 2 235.20                 -37.400 -13.312 .000000 -80.000 11.0600 -38.770
SU07782               0 2 230.90                 -15.900 .175748 .000000 -32.530 9.06000 -11.990
SU07792               0 0        58.1600 16.5000
SU07802               0 0                        57.5000 -35.620 76.6700 -100.00 14.2500 -35.620
SU07812               0 0        47.7500 11.0000
SU07822               0 0                        -102.90 -53.240 .000000 -120.00 21.4700 -53.240
SU07832               0 0        44.3500 19.3000
SU07842               0 0                        344.900 -18.560 459.870 -100.00 6.34000 -18.560
SU07852               0 0
SU07861               0 2 388.14                 -2463.6 -690.77 -1333.3 -4000.0 585.950 -1865.8
SU07872               0 0
SU07872               0 0
SU07882               0 0
SU07892               0 0
SU07902               0 2 228.63                 -133.00 -14.909 -88.670 -300.00 59.8700 -189.31
SU07912               0 0        135.610 26.8600
SU07921               0 0        176.800 39.4000
SU07932               0 0        122.500 8.70000
SU07942               0 0        113.600 44.7000
SU07952               0 0        124.500 101.400
SU07962               0 0
SU07972               0 2 231.30                 -227.50 -6.3834 .000000 -280.00 48.2900 -126.09
SU07982               0 0        18.1200 10.0000
SU07992               0 0        56.5600 18.4000
SU08002               0 2 233.09                 -39.800 .915197 .000000 -80.000 11.2700 -38.530
SU08012               0 2 228.04                 12.6000 -17.548 16.8000 -100.00 18.4400 -56.220
SU08022               0 0
SU08032               0 0
SU08042               0 0        52.5600 12.8000
SU08052               0 0        226.800 53.3000
SU08062               0 0
SU08072               0 0                        -65.800 -36.160 .000000 -80.000 13.7200 -36.160
SU08082               0 0        220.980 91.0000
SU08092               0 0        339.900 70.5000
SU08102               0 0                        -55.500 16.5600 .000000 -120.00 16.5600 -58.180
SU08112               0 0        120.000 26.0000
SU08122               0 0        111.000 36.6000
SU08132               0 0
SU08132               0 0
SU08142               0 0        443.790 42.8200
SU08152               0 0        83.9900 21.2000
SU08162               0 0        142.900 25.8000
SU08172               0 0
SU08182               0 0        44.6500 8.80000
SU08192               0 2 221.92                 -65.872 -9.6667 .000000 -272.28 83.3400 -95.060
SU08202               0 0        149.530 34.9000
SU08212               0 0        33.3400 5.00000
SU08222               0 0        222.000 90.5000
SU08232               0 0        102.300 19.0000
SU08242               0 0        8.48000 -1.8200
SU08251               0 2 402.64                 -861.30 -310.48 -333.33 -1000.0 172.050 -441.04
SU08262               0 0
SU08272               0 0
SU08282               0 0
SU08292               0 0
SU08302               0 0        135.110 41.0000
SU08311               0 2 420.94                 -1250.6 -700.14 -666.67 -2000.0 297.630 -926.47
SU08321               0 0
SU08332               0 0        18.6200 6.10000
SU08342               0 2 231.24                 -7.3000 -2.6828 .000000 -7.3500 1.46000 -3.1200
SU08352               0 0        144.000 31.3000
SU08362               0 0
SU08372               0 0        7.51000 3.10000
SU08382               0 0        82.3900 .000000
SU08392               0 0        400.300 189.900
SU08402               0 0
SU08412               0 0        219.600 36.4000
SU08422               0 0        54.9300 16.5000
SU08431               0 2 393.13                 -2340.4 -390.46 -1333.3 -4000.0 588.160 -1862.3
SU08442               0 0
SU08452               0 0
SU08462               0 0
SU08472               0 2 229.50                 -59.060 -43.431 .000000 -160.00 23.6200 -76.110
SU08482               0 0
SU08492               0 0        37.4400 .000000
SU08502               0 0        169.000 70.8000
SU08512               0 0        61.6700 16.3000
SU08522               0 0        127.300 26.7000
SU08531               0 0        105.670 .560000
SU08542               0 0        50.0000 10.0000
SU08552               0 0        5.00000 .000000
SU08562               0 0        65.6700 25.6000
SU08572               0 0        18.3200 5.30000
SU08582               0 0        121.300 20.7000
SU08592               0 0        69.5800 16.0000
SU08602               0 2 225.96                 -76.500 -43.334 .000000 -120.00 18.4100 -56.270
SU08612               0 0        44.3500 10.8000
SU08622               0 0        307.420 -38.300
SU08622               0 2 232.73                 -198.88 18.2022 .000000 -240.00 43.8400 -105.69
SU08632               0 0
SU08642               0 2 227.76                 -75.802 -118.30 -50.530 -200.00 59.7700 -214.23
SU08652               0 0
SU08662               0 0        97.9700 31.8000
SU08671               0 2 379.98                 -508.00 -61.669 -266.67 -800.00 119.670 -371.11
SU08682               0 0
SU08691               0 0
SU08691               0 0                        -78.800 15.6700 .000000 -80.000 15.6700 -34.160
SU08702               0 0        40.8500 15.7000
SU08711               0 0        346.420 89.0400
SU08721               0 0                        -116.70 23.4100 .000000 -120.00 23.4100 -51.300
SU08732               0 0
SU08742               0 0        136.900 11.4000
SU08752               0 0
SU08762               0 0
SU08772               0 0        5.01000 1.80000
SU08782               0 0
SU08792               0 0        32.7400 10.5000
SU08802               0 0        78.8900 45.6000
SU08812               0 0
SU08821               0 0        68.7800 35.0000
SU08832               0 0        33.9400 11.4000
SU08842               0 0        50.0000 .000000
SU08852               0 0        37.1400 2.70000
SU08862               0 0        152.570 40.0000
SU08871               0 0
SU08882               0 0                        -14.960 -4.7000
SU08892               0 2 231.53                 -228.20 -32.467 .000000 -280.00 47.8300 -126.73
SU08902               0 0        66.1700 27.4000
SU08912               0 0        443.900 141.900
SU08922               0 0
SU08932               0 0        31.8400 9.20000
SU08942               0 0                        111.400 -18.160 148.530 -100.00 6.73000 -18.160
SU08952               0 0        78.8900 25.6000
SU08962               0 0        223.600 51.8000
SU08972               0 0        151.500 7.90000
SU08981               0 2 407.46                 -1221.2 -635.27 -666.67 -2000.0 291.520 -934.73
SU08991               0 0        153.000 21.5000
SU09002               0 2 230.87                 -16.500 -3.6391 .000000 -33.580 9.36000 -12.370
SU09012               0 0
SU09021               0 2 400.73                 -1250.4 -427.22 -666.67 -2000.0 297.680 -926.35
SU09032               0 0        169.500 27.7000
SU09042               0 0        9.21000 3.40000
SU09052               0 0                        -19.280 29.9000
SU09061               0 0                        -165.00 34.5600 .000000 -200.00 34.5600 -90.080
SU09072               0 0
SU09082               0 0        84.9900 19.6000
SU09092               0 0                        -20.940 -6.1600
SU09102               0 0
SU09112               0 0        47.5500 17.8000
SU09122               0 0        142.400 20.0000
SU09132               0 0        162.500 42.7000
SU09142               0 0
SU09152               0 0        36.9400 11.0000
SU09162               0 0        338.700 52.5000
SU09172               0 0
SU09181               0 0        347.100 87.2000
SU09191               0 2 404.23                 -1368.6 -354.34 -666.67 -2000.0 305.580 -920.41
SU09202               0 0
SU09212               0 0        56.0600 17.0000
SU09222               0 0        38.4400 2.00000
SU09232               0 0        17.9200 5.80000
SU09242               0 2 227.81                 -58.400 -17.610 .000000 -80.000 13.0400 -36.750
SU09252               0 0        50.5600 8.10000
SU09262               0 0
SU09272               0 0        237.900 68.5000
SU09282               0 0        234.000 13.1000
SU09292               0 0        112.000 19.7000
SU09302               0 0        11.9100 3.30000
SU09312               0 0        50.5600 18.0000
SU09322               0 2 229.10                 89.2000 1.51261 118.930 -100.00 25.5400 -74.030
SU09331               0 0
SU09342               0 0
SU09352               0 0
SU09362               0 2 234.72                 27.0000 -6.3594 36.0000 -100.00 23.9600 -75.670
SU09372               0 0        124.500 29.6000
SU09382               0 0        69.1800 9.50000
SU09392               0 0
SU09402               0 0        127.200 40.8000
SU09412               0 0        68.1800 16.1000
SU09422               0 0        87.9000 29.3000
SU09432               0 0
SU09442               0 2 231.57                 -153.00 7.65824 .000000 -200.00 33.0100 -91.670
SU09452               0 0
SU09462               0 0
SU09471               0 0
SU09482               0 0        83.3900 16.5000
SU09492               0 0        58.9700 11.1000
SU09502               0 2 235.73                 -17.000 -1.0050 .000000 -40.000 5.42000 -19.490
SU09511               0 2 396.76                 -1274.2 -702.75 -666.67 -2000.0 298.310 -926.68
SU09522               0 0        196.100 32.1000
SU09532               0 0        39.0400 13.1000
SU09542               0 0        40.4400 20.5000
SU09552               0 0        112.700 14.5000
SU09562               0 0        14.2200 6.30000
SU09572               0 0
SU09582               0 2 227.80                 8.75000 -8.4408 11.6600 -100.00 7.13000 -17.800
SU09591               0 2 409.69                 -1702.2 -674.15 -800.00 -2400.0 374.640 -1096.3
SU09602               0 0        82.3900 14.4000
SU09612               0 0        126.540 29.1000
SU09622               0 0        77.9900 19.3000
SU09632               0 0
SU09642               0 0        216.300 -6.9000
SU09651               0 0
SU09662               0 0
SU09672               0 0        40.7500 12.5000
SU09682               0 0        39.6400 9.60000
SU09692               0 0        380.800 62.8000
SU09702               0 0        286.100 89.3000                 .000000 -250.00
SU09711               0 2 396.31                 -517.10 54.2572 -333.33 -1000.0 138.490 -474.42
SU09722               0 0
SU09732               0 0        216.200 75.3000
SU09741               0 0        21.4200 11.8000
SU09752               0 0                        135.000 -90.210 180.000 -100.00 34.4500 -90.210
SU09762               0 0
SU09772               0 0
SU09782               0 0        149.000 99.8000
SU09791               0 0        44.4500 7.68000
SU09801               0 0        235.970 34.5200
SU09812               0 0        37.4400 9.10000
SU09822               0 2 220.05                 -59.562 -81.037 .000000 -200.00 27.8100 -96.640
SU09832               0 0        93.6000 -43.500
SU09842               0 2 231.85                 -32.302 -23.600 .000000 -200.00 31.4300 -93.030
SU09852               0 0                        75.6900 -3.6100 100.920 -100.00 1.69000 -3.6100
SU09862               0 0        72.6800 24.3000
SU09872               0 0        5.01000 1.80000
SU09882               0 0                        65.0000 -51.910 86.6700 -100.00 22.8600 -51.910
SU09892               0 0        175.700 56.2000
SU09902               0 0
SU09911               0 2 392.06                 -855.60 -276.15 -333.33 -1000.0 172.150 -440.67
SU09922               0 0        136.000 36.1000
SU09932               0 0        277.100 37.0000
SU09942               0 0        31.4300 10.6000
SU09952               0 0        162.490 45.1100
SU09962               0 0        44.5500 7.50000
SU09972               0 0        5.51000 1.30000
SU09982               0 0        74.9800 10.5000
SU09992               0 0                        259.100 -34.920 345.470 -100.00 14.9600 -34.920
SU10002               0 0
SU10012               0 0                        37.2800 -54.320 49.7000 -100.00 20.3900 -54.320
SU10022               0 0        42.6500 18.2000
SU10032               0 0        305.040 77.1600
SU10042               0 0        110.000 3.40000
SU10052               0 0        180.700 71.8000
SU10062               0 0        101.900 24.3000
SU10072               0 0        108.890 -21.760
SU10082               0 0
SU10091               0 2 400.54                 -1232.6 -403.02 -666.67 -2000.0 293.140 -932.68
SU10102               0 0
SU10112               0 0        66.2700 19.3000
SU10122               0 0        11.6100 7.60000
SU10132               0 0        279.700 4.60000
SU10141               0 0                        -233.23 29.6000
SU10152               0 0
SU10162               0 0        22.8300 8.00000
SU10172               0 0        143.800 46.4500
SU10182               0 2 231.92                 -166.20 5.46482 .000000 -240.00 37.8500 -111.70
SU10192               0 2 231.24                 304.000 -12.483 405.330 -100.00 14.0700 -35.840
SU10202               0 0        203.600 19.8100
SU10212               0 0        101.200 -2.9000
SU10222               0 2 231.17                 -44.660 11.7076 .000000 -160.00 22.7500 -76.870
SU10231               0 0        406.040 95.5000
SU10242               0 0        91.6000 27.1000
SU10252               0 0        192.500 78.3000
SU10262               0 0        113.700 22.3000
SU10272               0 0        208.700 63.0000
SU10282               0 0        410.300 91.6000
SU10292               0 0        69.1800 35.1000
SU10302               0 0        63.3100 -9.8000
SU10311               0 2 400.46                 -1232.6 -273.15 -666.67 -2000.0 293.140 -932.68
SU10322               0 0
SU10332               0 0        285.200 61.4000
SU10342               0 0
SU10352               0 0        278.300 33.6000
SU10362               0 0        3.10000 1.60000
SU10371               0 0                        -17.000 -28.990 .000000 -86.730 28.4100 -28.990
SU10382               0 0        91.0000 21.0000
SU10391               0 2 404.52                 -1702.8 -966.73 -800.00 -2400.0 373.910 -1097.4
SU10402               0 0
SU10412               0 0
SU10422               0 0        139.400 21.2000
SU10431               0 0                        -.56000 .000000
SU10442               0 0        3.70000 .200000
SU10452               0 2 230.40                 255.700 5.92660 340.940 -100.00 11.6100 -38.230
SU10462               0 2 227.80                 61.8000 -.29923 82.4000 -100.00 50.3800 -53.520
SU10472               0 0
SU10482               0 2 230.33                 -110.00 -21.619 .000000 -200.00 28.9500 -95.650
SU10492               0 0        63.9700 12.8000
SU10502               0 0        88.5000 24.5000
SU10511               0 0                        -78.202 101.480 .000000 -317.09 101.480 -107.59
SU10522               0 0        41.1500 10.3000
SU10532               0 0        363.250 115.390
SU10542               0 0
SU10552               0 0        119.020 12.5400
SU10562               0 0        88.4000 25.2000
SU10572               0 0        25.6300 6.50000
SU10582               0 0        70.7800 19.6000
SU10592               0 0        55.4600 16.9000
SU10602               0 0        91.4000 18.1000
SU10612               0 0        152.180 21.6300
SU10622               0 0        82.6900 20.1000
SU10632               0 0        76.8800 16.4000
SU10642               0 0        60.5700 18.9000
SU10651               0 0        463.960 -98.640
SU10651               0 0        531.710 -54.160
SU10662               0 0        23.2600 3.01000
SU10672               0 2 229.00                 -440.00 67.1247 -146.67 -440.00 76.3400 -198.07
SU10682               0 0        350.000 20.0000
SU10692               0 0        125.900 -.50000
SU10702               0 0                                        .000000 -150.00
SU10712               0 2 230.26                 239.230 2.90426 318.970 -100.00 14.1600 -18.650
SU10722               0 0        5.00000 .000000
SU10732               0 0
SU10742               0 0        50.5600 8.70000
SU10752               0 0        245.510 9.17000
SU10762               0 2 230.95                 -42.700 -62.876 -28.470 -100.00 93.2300 -335.96
SU10772               0 2 230.92                 37.2000 23.0252 49.6000 -100.00 26.4800 -73.190
SU10781               0 2 394.43                 -860.80 -199.65 -333.33 -1000.0 173.280 -439.38
SU10792               0 0        54.9600 9.42000
SU10802               0 0        7.71000 2.40000
SU10812               0 0        66.0700 15.6000
SU10822               0 2 233.46                 -72.000 -20.101 .000000 -160.00 21.9700 -77.690
SU10832               0 0        2.43000 1.35000
SU10842               0 0        66.9700 18.6000
SU10852               0 0        62.5700 -61.000
SU10862               0 0
SU10872               0 0        34.4400 8.50000
SU10882               0 0        62.0700 14.7000
SU10892               0 0        242.080 59.9800
SU10902               0 0
SU10912               0 0
SU10921               0 0        108.700 -12.150
SU10932               0 0        66.2700 13.6000
SU10942               0 0                        -8.4000 28.6600
SU10951               0 0
SU10961               0 0        88.5000 16.5000
SU10971               0 2 407.60                 -1221.2 -626.23 -666.67 -2000.0 291.520 -934.73
SU10982               0 0        14.7100 4.60000
SU10991               0 0                        -5.9100 -2.3300
SU11002               0 0        291.600 47.0000
SU11011               0 0
SU11022               0 0        180.900 33.2000
SU11032               0 0
SU11041               0 0                        -56.800 -37.100 .000000 -80.000 12.7600 -37.100
SU11051               0 0                        -3.2000 -1.0500
SU11062               0 0
SU11071               0 0
SU11071               0 0                        -11.030 -5.1100
SU11081               0 0
SU11081               0 0
SU11091               0 0                        -1.8500 -1.6300
SU11101               0 0                        -5.0600 -1.8400
SU11112               0 0
SU11122               0 0        25.1300 -61.600
SU11131               0 0
SU11141               0 0
SU11152               0 0
SU11162               0 0        121.400 20.2000
SU11171               0 0
SU11171               0 0                        -50.400 12.1100 .000000 -80.000 12.1100 -37.740
SU11181               0 0                        -702.40 -350.36 -266.67 -800.00 140.730 -350.36
SU11192               0 0
SU11201               0 0
SU11212               0 0
SU11212               0 0
SU11221               0 0
SU11221               0 0
SU11232               0 0                        43.2000 99.0200 57.6000 -100.00 99.0200 -105.34
SU11242               0 0
SU11251               0 0        238.450 46.8600
SU11262               0 0
SU11272               0 0        22.0200 4.40000
SU11282               0 0
SU11291               0 0
SU11301               0 0                        -203.40 -106.84 .000000 -240.00 42.5600 -106.84
SU11311               0 0                        -229.80 46.2500 .000000 -240.00 46.2500 -103.18
SU11321               0 2 393.77                 331.400 -103.81 441.870 -100.00 49.1600 -175.00
SU11331               0 2 405.61                 -992.00 -870.09 .000000 -1041.6
SU11341               0 0                        -43.400 11.5500 .000000 -80.000 11.5500 -38.260
SU11352               0 0        111.600 8.90000
SU11361               0 2 406.16                 -3424.8 -827.70 -1333.3 -4000.0 686.670 -1765.4
SU11372               0 0
SU11382               0 0
SU11391               0 0        453.230 139.160
SU11402               0 0        186.100 14.8000
SU11412               0 0
SU11421               0 0                        -101.01 -129.29
SU11432               0 0        38.8400 8.50000
SU11441               0 0
SU11451               0 0
SU11462               0 0
SU11462               0 0
SU11471               0 0                        -3.5500 -1.4300
SU11481               0 0                        -18.600 -6.7200
SU11491               0 0                        -.72000 .000000
SU11501               0 0                        -5.1500 -2.0400
SU11511               0 0
SU11521               0 2 390.96                 -698.80 79.4019 -333.33 -1000.0 169.920 -442.99
SU11532               0 0        120.690 18.1000
SU11542               0 0        83.4900 17.4000
SU11552               0 0        524.500 126.000
SU11562               0 0
SU11572               0 2 233.91                 -366.10 -121.90 .000000 -600.00 103.740 -264.94
SU11581               0 0                        -59.600 13.0000 .000000 -80.000 13.0000 -36.890
SU11591               0 0                        -17.170 -7.1000
SU11601               0 0
SU11601               0 0
SU11611               0 0
SU11622               0 0                        171.800 -37.860 229.070 -100.00 11.9500 -37.860
SU11631               0 0                        -2.0900 -1.4300
SU11641               0 0
SU11651               0 0
SU11662               0 0                        52.5100 -38.280 70.0100 -100.00 11.5000 -38.280
SU11671               0 0                        -548.85 100.980 -200.00 -600.00 100.980 -267.36
SU11682               0 0        337.600 -15.400
SU11691               0 0
SU11701               0 0                        -15.890 -6.4200
SU11711               0 0                        -66.800 14.0500 .000000 -80.000 14.0500 -35.760
SU11721               0 0                        -37.340 -13.330
SU11731               0 0                        -820.20 -390.40 -300.00 -900.00 161.160 -390.40
SU11741               0 0
SU11751               0 0                        -53.000 12.3900 .000000 -80.000 12.3900 -37.450
SU11761               0 0                        -2.6500 -1.1700
SU11772               0 0
SU11781               0 0
SU11792               0 0
SU11802               0 0
SU11811               0 0                        -5.6400 -2.8400
SU11821               0 0                        -17.180 -4.3500
SU11832               0 0                        -305.70 -214.13 -160.00 -480.00 85.0000 -214.13
SU11841               0 0                        -7.6200 -2.5200
SU11852               0 0
SU11862               0 0
SU11872               0 0        38.8400 14.2000
SU11882               0 0
SU11891               0 0                        -37.840 -19.230
SU11902               0 0                        -44.070 22.4600 .000000 -160.00 22.4600 -77.140
SU11911               0 0                        -12.490 -5.8300
SU11921               0 0                        39.7000 34.8400 52.9300 -100.00 34.8400 -89.840
SU11932               0 0
SU11942               0 0        197.650 28.2300
SU11951               0 0                        -18.950 -6.9300
SU11962               0 0        113.440 71.4200
SU11972               0 2 231.31                 -769.20 -147.61 -200.00 -880.00 162.350 -378.21
SU11982               0 0        207.900 32.3600
SU11991               0 0                        -811.80 160.950 -300.00 -900.00 160.950 -391.57
SU12002               0 0
SU12012               0 0
SU12022               0 0        1.50000 .400000
SU12032               0 0        125.400 45.8000
SU12041               0 0
##L
BU00012  SU03292  1 0 .00858 .19580 .0000000   2245
BU00012  SU04772  1 0 .00858 .19580 .0000000   2245
BU00012  SU04772  2 0 .00858 .19580 .0000000   2245
BU00012  SU04912  1 0 .00858 .19580 .0000000   2245
SU00012  SU07512  1 0 .28992 .90024 .0000000   2059
SU00022  SU03732  1 0 .03920 .40704 .0000000   2405
SU00022  SU04092  1 0 1.3262 10.082 .0000000   1882
SU00022  SU05792  1 0 .02904 .31508 .0000000   2405
SU00022  SU06382  1 0 2.3140 13.421 .0000000   2059
SU00022  SU06382  2 0 1.3789 10.130 .0000000   2145
SU00022  SU06462  1 0 6.4372 46.227 .0000000   2318
SU00022  SU06892  1 0 1.0740 8.2130 .0000000   2405
SU00022  SU07612  1 0 2.4829 14.588 .0000000   1882
SU00022  SU08282  1 0 .54692 3.1508 .0000000  10000
SU00022  SU10282  1 0 1.4670 11.016 .0000000   2405
SU00022  SU10412  1 0 .60500 3.4219 .0000000   2145
SU00032  SU01462  1 0 .16020 1.3068 .0000000  10000
SU00042  SU03542  1 0 4.3560 17.811 .0000000   1795
SU00042  SU07642  1 0 1.8968 8.6060 .0000000   1795
SU00052  SU01272  1 0 5.0288 31.005 .0000000   1795
SU00052  SU11802  1 0 10.317 64.189 .0000000    839
SU00062  SU09832  1 0 .22700 .56096 .0000000   1364
SU00072  SU02962  1 0 .39688 2.1199 .0000000   1364
SU00072  SU02962  2 0 .38720 2.1591 .0000000   1277
SU00072  SU03852  1 0 6.5292 27.404 .0000000   1623
SU00072  SU05732  1 0 .53724 3.4069 .0000000   2232
SU00072  SU05732  2 0 .52804 4.2979 .0000000   2059
SU00072  SU11002  1 0 .98688 7.7488 .0000000  10000
SU00082  SU09272  1 0 1.2250 6.3598 .0000000  10000
SU00092  SU09752  1 0 .15488 1.2390 .0000000   1709
SU00092  SU10702  1 0 1.0498 8.6641 .0000000   1450
SU00101  SU03611  1 0 .00836 .16720 .0000000  10000
SU00112  SU02882  1 0 .02904 .16892 .0000000   1536
SU00112  SU03102  1 0 2.4931 16.901 .0000000   1882
SU00112  SU11062  1 0 2.8675 14.638 .0000000    939
SU00122  SU02532  1 0 .17908 .72600 .0000000  10000
SU00131  SU00581  1 0 2.1151 23.074 .0000000   3374
SU00131  SU00581  2 0 2.1987 22.137 .0000000   3895
SU00131  SU02581  1 0 5.6764 39.116 .0000000   2421
SU00131  SU11011  1 0 1.9897 17.757 .0000000   2508
SU00131  SU11011  2 0 1.6218 16.912 .0000000   3029
SU00131  SU11101  1 0 .86636 10.154 .0000000   5677
SU00142  SU09572  1 0 .03920 .25216 .0000000   1968
SU00152  SU00222  1 0 4.2060 18.237 .0000000   1364
SU00152  SU03002  1 0 .83200 4.0511 .0000000   1623
SU00161  SU11011  1 0 .01672 .35948 .0000000  10000
SU00172  SU02652  1 0 .15004 .88088 .0000000  10000
SU00182  SU02472  1 0 .28120 2.1591 .0000000   1882
SU00192  SU02942  1 0 .32380 2.0328 .0000000   1709
SU00192  SU04562  1 0 .07696 .28992 .0000000   1968
SU00192  SU04562  2 0 .07696 .30008 .0000000   1795
SU00192  SU07162  1 0 1.9118 12.202 .0000000   2145
SU00202  SU01402  1 0 .11616 .19796 .0000000   1277
SU00212  SU06702  1 0 1.4670 5.9532 .0000000  10000
SU00222  SU09702  1 0 1.6069 11.626 .0000000   2059
SU00231  SU04211  1 0 .44308 4.2051 .0000000   3461
SU00231  SU04211  2 0 .42636 4.2970 .0000000   2942
SU00242  SU11162  1 0 .41624 3.1610 .0000000  10000
SU00252  SU00352  1 0 1.4331 6.2102 .0000000   1277
SU00252  SU09232  1 0 .28604 1.6408 .0000000  10000
SU00262  SU01822  1 0 .32912 1.8731 .0000000   2232
SU00262  SU03402  1 0 .64904 4.0409 .0000000   1709
SU00262  SU03402  2 0 .59484 4.6798 .0000000   2405
SU00262  SU09162  1 0 2.0522 15.987 .0000000  10000
SU00272  SU01462  1 0 .24684 2.8851 .0000000  10000
SU00272  SU05182  1 0 .42108 1.4912 .0000000   1709
SU00272  SU11152  1 0 .31768 3.3524 .0000000  10000
SU00282  SU11212  1 0 .19144 .52668 .0000000  10000
SU00292  SU00412  1 0 .02904 .18876 .0000000   2059
SU00292  SU00472  1 0 1.1858 5.4600 .0000000   1709
SU00292  SU09202  1 0 1.0019 4.2790 .0000000   1450
SU00292  SU10262  1 0 .47916 2.9432 .0000000  10000
SU00292  SU10562  1 0 .31508 1.9171 .0000000   2318
SU00302  SU00342  1 0 3.6402 18.731 .0000000   1709
SU00302  SU10282  1 0 .98688 5.2272 .0000000   1536
SU00312  SU03882  1 0 .11084 1.1519 .0000000   1900
SU00312  SU03902  1 0 .49900 4.2539 .0000000   2405
SU00322  SU01732  1 0 .48884 2.2361 .0000000   1364
SU00331  SU01661  1 0 .46816 6.0108 .0000000   2508
SU00331  SU01661  2 0 .45144 6.2867 .0000000  10000
SU00331  SU02671  1 0 .87780 7.3317 .0000000   3461
SU00331  SU09061  1 0 .05852 .63536 .0000000   2334
SU00331  SU10371  1 0 .06688 .76076 .0000000   1729
SU00331  SU10511  1 0 .55176 5.1999 .0000000   4239
SU00342  SU10032  1 0 1.3068 10.111 .0000000  10000
SU00342  SU11282  1 0 .49408 5.4666 .0000000  10000
SU00342  SU11282  2 0 .55092 4.8246 .0000000  10000
SU00352  SU06392  1 0 1.3702 9.1718 .0000000   1968
SU00352  SU06492  1 0 1.8440 5.6870 .0000000  10000
SU00352  SU07382  1 0 1.8300 12.952 .0000000   1450
SU00362  SU00802  1 0 5.9871 32.447 .0000000   1277
SU00362  SU09842  1 0 6.3888 27.215 .0000000   1277
SU00371  SU00821  1 0 .46816 5.9774 .0000000   4066
SU00371  SU04211  1 0 .44308 5.2250 .0000000   4066
SU00381  SU00561  1 0 .46816 6.4623 .0000000   1729
SU00381  SU02671  1 0 1.9228 13.217 .0000000   2942
SU00392  SU04672  1 0 .70712 4.3028 .0000000   1882
SU00402  SU05862  1 0 .20812 .18392 .0000000  10000
SU00412  SU10262  1 0 .43996 2.8938 .0000000  10000
SU00422  SU09342  1 0 .67808 2.9621 .0000000   1623
SU00422  SU11032  1 0 2.1159 16.234 .0000000    789
SU00431  SU10431  1 0 .20900 4.0044 .0000000  10000
SU00442  SU04772  1 0 .05016 .92796 .0000000   3877
SU00451  SU05051  1 0 .63536 5.9356 .0000000   3200
SU00461  SU11011  1 0 .02508 .34276 .0000000   3634
SU00472  SU01222  1 0 1.4472 10.919 .0000000   1709
SU00472  SU02042  1 0 1.4080 8.2280 .0000000  10000
SU00472  SU02892  1 0 .34412 3.7612 .0000000  10000
SU00472  SU03552  1 0 1.6500 8.8040 .0000000   1536
SU00472  SU04132  1 0 .17424 1.2918 .0000000  10000
SU00472  SU04502  1 0 .97284 5.7838 .0000000   2318
SU00472  SU05492  1 0 1.3068 7.4149 .0000000   1623
SU00472  SU05492  2 0 .50820 5.3971 .0000000  10000
SU00472  SU06162  1 0 .50820 3.6740 .0000000   2405
SU00472  SU06312  1 0 .87120 5.4058 .0000000   1623
SU00472  SU07302  1 0 .15004 1.0701 .0000000   1450
SU00472  SU08092  1 0 .98300 7.5988 .0000000   2059
SU00472  SU09072  1 0 .52804 3.5380 .0000000   2145
SU00472  SU09202  1 0 .17424 1.2439 .0000000  10000
SU00482  SU01412  1 0 1.6311 9.7332 .0000000   1450
SU00482  SU04882  1 0 3.2912 22.327 .0000000   1882
SU00492  SU02572  1 0 .30492 1.9892 .0000000  10000
SU00502  SU00832  1 0 .10600 .79376 .0000000   1450
SU00512  SU02132  1 0 1.9069 21.050 .0000000    789
SU00512  SU07942  1 0 .13116 .70180 .0000000   1623
SU00522  SU07282  1 0 .36784 2.9519 .0000000   1882
SU00522  SU09112  1 0 .25700 1.4568 .0000000  10000
SU00522  SU11022  1 0 2.8411 17.676 .0000000   1364
SU00522  SU11022  2 0 2.9190 17.158 .0000000   2405
SU00522  SU11022  3 0 2.7540 18.266 .0000000  10000
SU00532  SU07102  1 0 2.8508 12.390 .0000000   1709
SU00532  SU08012  1 0 2.9718 11.340 .0000000   1536
SU00541  SU02001  1 0 .72732 9.3966 .0000000   2247
SU00541  SU04571  1 0 .57684 6.8970 .0000000   1729
SU00552  SU06862  1 0 1.2439 8.3098 .0000000   1709
SU00561  SU11041  1 0 2.1234 31.108 .0000000   3808
SU00572  SU05652  1 0 .33396 2.4200 .0000000   2232
SU00572  SU05752  1 0 .70180 3.9882 .0000000   1277
SU00581  SU01771  1 0 1.2707 12.766 .0000000   3634
SU00581  SU01971  1 0 .64372 7.6912 .0000000   3461
SU00581  SU08431  1 0 1.6302 24.445 .0000000  10000
SU00581  SU08821  1 0 1.2456 13.025 .0000000   3982
SU00581  SU11051  1 0 .93632 14.254 .0000000   1729
SU00592  SU02062  1 0 .50820 3.9978 .0000000   1709
SU00602  SU09942  1 0 1.6751 6.4609 .0000000   1364
SU00612  SU01422  1 0 .10600 .45012 .0000000   1623
SU00622  SU04292  1 0 1.3789 6.6308 .0000000  10000
SU00622  SU05402  1 0 .04404 .23184 .0000000  10000
SU00622  SU11062  1 0 2.5164 12.882 .0000000  10000
SU00632  SU06332  1 0 .04792 .33396 .0000000   2232
SU00642  SU01892  1 0 4.1871 23.648 .0000000   1364
SU00642  SU06262  1 0 2.0328 12.371 .0000000   1364
SU00652  SU00912  1 0 2.4302 17.259 .0000000   1450
SU00652  SU02032  1 0 3.1121 17.845 .0000000   2405
SU00662  SU01512  1 0 .05808 .30976 .0000000  10000
SU00662  SU08962  1 0 9.1481 37.437 .0000000   1709
SU00662  SU11062  1 0 11.069 57.985 .0000000    989
SU00672  SU11062  1 0 .05808 .28120 .0000000  10000
SU00682  SU06702  1 0 1.3460 11.122 .0000000   1364
SU00682  SU07162  1 0 1.3412 10.483 .0000000   1709
SU00682  SU09162  1 0 2.6470 18.992 .0000000   2318
SU00682  SU09162  2 0 2.5942 19.505 .0000000  10000
SU00682  SU10162  1 0 .81796 5.9580 .0000000   2405
SU00692  SU09752  1 0 .17908 .57112 .0000000   1277
SU00702  SU02422  1 0 .99704 7.6961 .0000000  10000
SU00702  SU07352  1 0 .58080 4.6130 .0000000  10000
SU00712  SU05872  1 0 1.5832 8.0678 .0000000   1623
SU00712  SU07472  1 0 1.0072 6.3070 .0000000   1795
SU00712  SU09222  1 0 .36784 1.8339 .0000000   1623
SU00722  SU08142  1 0 .13988 .58612 .0000000   1882
SU00732  SU03852  1 0 6.3109 25.575 .0000000   2405
SU00742  SU07572  1 0 .07696 .33396 .0000000   1968
SU00742  SU09412  1 0 .11084 .28992 .0000000  10000
SU00752  SU03692  1 0 .97284 2.1490 .0000000  10000
SU00752  SU05722  1 0 9.2202 26.973 .0000000  10000
SU00761  SU03951  1 0 1.1453 11.963 .0000000   4674
SU00761  SU11291  1 0 .75504 9.5300 .0000000   6577
SU00772  SU03232  1 0 .98300 4.1290 .0000000  10000
SU00782  SU04232  1 0 6.3022 23.822 .0000000   1536
SU00782  SU04362  1 0 .22700 .36300 .0000000  10000
SU00782  SU05282  1 0 1.1422 5.9968 .0000000   1536
SU00782  SU05282  2 0 1.3068 7.3418 .0000000   1450
SU00782  SU08582  1 0 1.1858 5.9048 .0000000   1795
SU00792  SU02992  1 0 .20280 .92008 .0000000  10000
SU00792  SU02992  2 0 .20812 .90024 .0000000  10000
SU00802  SU02342  1 0 9.6510 32.292 .0000000  10000
SU00802  SU03132  1 0 5.9188 19.597 .0000000   1364
SU00802  SU04072  1 0 8.9980 36.116 .0000000   1536
SU00802  SU04662  1 0 8.0010 41.639 .0000000   1277
SU00802  SU05032  1 0 4.3458 15.735 .0000000  10000
SU00802  SU07842  1 0 6.8292 28.416 .0000000   1882
SU00802  SU09842  1 0 13.189 49.842 .0000000   1536
SU00802  SU11112  1 0 15.890 35.889 .0000000  10000
SU00812  SU04852  1 0 1.2870 9.6800 .0000000  10000
SU00812  SU09932  1 0 .22700 1.4230 .0000000   1795
SU00821  SU03951  1 0 1.7974 16.896 .0000000   4153
SU00832  SU01432  1 0 1.4278 7.4488 .0000000   1364
SU00832  SU02242  1 0 2.3571 13.392 .0000000   1450
SU00842  SU06022  1 0 .04404 .27104 .0000000   1364
SU00842  SU07132  1 0 .68680 2.5410 .0000000  10000
SU00842  SU07132  2 0 .67276 2.5942 .0000000  10000
SU00852  SU08612  1 0 .13988 .36784 .0000000  10000
SU00862  SU03662  1 0 1.0450 6.1710 .0000000  10000
SU00862  SU08762  1 0 1.0261 6.3070 .0000000  10000
SU00872  SU10982  1 0 .15004 .26088 .0000000   1364
SU00882  SU06612  1 0 1.1950 5.1009 .0000000  10000
SU00892  SU04402  1 0 .05324 .13988 .0000000   1795
SU00892  SU08602  1 0 .10212 .46900 .0000000   1364
SU00892  SU11062  1 0 7.1645 27.664 .0000000    989
SU00902  SU07872  1 0 .39688 3.0250 .0000000   2059
SU00922  SU05652  1 0 .11084 .67276 .0000000   1709
SU00931  SU07561  1 0 .18392 2.0984 .0000000   3029
SU00942  SU07392  1 0 .41624 3.0879 .0000000   2318
SU00942  SU07392  2 0 .46900 3.0250 .0000000   2318
SU00942  SU07752  1 0 .54208 3.7510 .0000000   2145
SU00942  SU07752  2 0 .51788 3.7699 .0000000   1882
SU00942  SU07752  3 0 .49900 3.7510 .0000000  10000
SU00942  SU10522  1 0 1.3460 8.3490 .0000000   1623
SU00952  SU04592  1 0 .56580 2.8701 .0000000   1277
SU00952  SU04592  2 0 .57112 2.8411 .0000000  10000
SU00952  SU08842  1 0 .17908 .73084 .0000000  10000
SU00962  SU06432  1 0 1.5919 7.2789 .0000000   1277
SU00972  SU01152  1 0 1.0358 6.0979 .0000000   1795
SU00972  SU02062  1 0 2.5071 9.6902 .0000000   1536
SU00972  SU03562  1 0 1.8150 9.5488 .0000000   1795
SU00972  SU05582  1 0 2.3430 15.241 .0000000   1968
SU00982  SU01622  1 0 .13988 .62920 .0000000   1795
SU00982  SU04992  1 0 .12100 .48884 .0000000   1709
SU00991  SU02461  1 0 .23408 4.1298 .0000000  10000
SU00991  SU03201  1 0 .52668 6.5960 .0000000  10000
SU00991  SU08981  1 0 .25916 3.7954 .0000000   4847
SU00991  SU11581  1 0 1.2003 14.985 .0000000   7923
SU00991  SU11781  1 0 .45012 5.0142 .0000000   3436
SU00991  SU11991  1 0 .24200 3.4412 .0000000   2986
SU01002  SU11152  1 0 2.6167 11.069 .0000000  10000
SU01012  SU06022  1 0 .10600 .48884 .0000000  10000
SU01021  SU07451  1 0 .00836 .28424 .0000000   4500
SU01032  SU11462  1 0 .48572 3.5354 .0000000    889
SU01042  SU06592  1 0 2.5458 18.329 .0000000   2059
SU01051  SU04211  1 0 .01672 .35948 .0000000  10000
SU01061  SU09741  1 0 .61864 7.2314 .0000000   2942
SU01061  SU11041  1 0 1.8225 16.720 .0000000   3634
SU01072  SU01962  1 0 .89104 6.4082 .0000000   2145
SU01072  SU05132  1 0 1.0261 5.8419 .0000000   1795
SU01072  SU06832  1 0 1.2681 8.2178 .0000000   1968
SU01072  SU06832  2 0 1.2918 8.0489 .0000000   2232
SU01082  SU03692  1 0 .13600 .32380 .0000000  10000
SU01092  SU05842  1 0 4.1290 32.501 .0000000   1623
SU01092  SU07282  1 0 3.3691 26.915 .0000000   1795
SU01092  SU12002  1 0 1.0032 6.8385 .0000000   1392
SU01102  SU02072  1 0 .60016 2.0759 .0000000   1450
SU01102  SU04952  1 0 10.464 31.929 .0000000   1364
SU01112  SU01462  1 0 .54692 2.1049 .0000000   1968
SU01112  SU09282  1 0 1.0740 4.8061 .0000000   1709
SU01121  SU07921  1 0 .76912 12.214 .0000000   3547
SU01121  SU08691  1 8 1.3042 16.143 .0000000   3895
SU01121  SU08691  2 0 1.2707 16.452 .0000000   3634
SU01121  SU08991  1 0 .78584 11.980 .0000000   4153
SU01121  SU10951  1 8 1.1453 16.820 .0000000   2682
SU01121  SU10951  2 0 1.1202 17.146 .0000000   2161
SU01131  SU01371  1 0 .91124 14.463 .0000000   1903
SU01131  SU02521  1 0 .35112 5.2083 .0000000  10000
SU01131  SU03631  1 0 .30096 6.0359 .0000000   4587
SU01131  SU03711  1 0 .26752 3.2102 .0000000   1989
SU01131  SU07451  1 0 .44308 6.5208 .0000000   2247
SU01131  SU11081  1 0 1.3125 15.750 .0000000   3029
SU01131  SU11131  1 0 .59356 9.5638 .0000000  10000
SU01142  SU04882  1 0 2.9379 22.172 .0000000   1968
SU01142  SU10412  1 0 4.1672 25.739 .0000000   2405
SU01162  SU10762  1 0 1.0120 5.6822 .0000000   1277
SU01162  SU10762  2 0 .83200 4.6512 .0000000   2059
SU01171  SU09331  1 0 .34276 5.4256 .0000000   3808
SU01181  SU02401  1 0 1.2958 16.670 .0000000   3634
SU01181  SU09791  1 0 .46816 4.9575 .0000000  10000
SU01192  SU07172  1 0 .31508 2.0962 .0000000  10000
SU01192  SU07182  1 0 2.5308 12.947 .0000000   1364
SU01192  SU07182  2 0 2.4781 13.194 .0000000   1450
SU01192  SU07202  1 0 3.1218 12.729 .0000000   1450
SU01192  SU07622  1 0 .28120 2.1388 .0000000  10000
SU01192  SU08772  1 0 1.1519 5.7451 .0000000   1277
SU01202  SU02602  1 0 1.2439 8.2909 .0000000   1536
SU01202  SU04382  1 0 1.7472 7.3621 .0000000   1536
SU01211  SU06981  1 0 .19228 2.1067 .0000000   1729
SU01211  SU11131  1 0 1.0648 16.867 .0000000   7173
SU01222  SU03902  1 0 .34412 2.2409 .0000000   1623
SU01222  SU05912  1 0 .09196 .13600 .0000000  10000
SU01232  SU06022  1 0 .13988 .50820 .0000000  10000
SU01242  SU11062  1 0 .05324 .30976 .0000000  10000
SU01252  SU06472  1 0 3.2278 20.754 .0000000   1882
SU01252  SU06692  1 0 1.8000 11.108 .0000000   2405
SU01262  SU02592  1 0 .09680 .47916 .0000000   1364
SU01262  SU03212  1 0 1.9602 7.4052 .0000000  10000
SU01262  SU04782  1 0 .01888 .10600 .0000000  10000
SU01272  SU04162  1 0 2.0720 11.224 .0000000   1623
SU01272  SU08962  1 0 2.1301 8.7749 .0000000  10000
SU01272  SU08962  2 0 2.4302 10.377 .0000000  10000
SU01272  SU10532  1 0 1.5149 11.829 .0000000   2318
SU01272  SU10532  2 0 1.7811 10.038 .0000000   2232
SU01282  SU02072  1 0 7.0282 28.111 .0000000   1364
SU01282  SU11352  1 0 4.0471 23.894 .0000000   1392
SU01292  SU03942  1 0 1.2579 9.9990 .0000000  10000
SU01292  SU11962  1 0 1.8133 10.374 .0000000  10000
SU01302  SU11542  1 0 5.1330 23.667 .0000000    789
SU01312  SU01672  1 0 5.3390 27.225 .0000000  10000
SU01312  SU11032  1 0 3.0439 15.619 .0000000  10000
SU01322  SU06142  1 0 .17424 1.3939 .0000000   2405
SU01322  SU06142  2 0 .18392 1.4520 .0000000   2405
SU01331  SU09471  1 0 .08360 .87780 .0000000   1729
SU01331  SU11721  1 0 .78892 11.088 .0000000   1729
SU01331  SU11951  1 0 .78892 11.088 .0000000   1729
SU01342  SU02132  1 0 4.5804 17.673 .0000000    739
SU01342  SU02202  1 0 .09196 .49900 .0000000  10000
SU01342  SU09002  1 0 .81796 3.4320 .0000000  10000
SU01352  SU08012  1 0 .13988 1.3499 .0000000  10000
SU01362  SU01482  1 0 .17424 1.2632 .0000000   1709
SU01362  SU08272  1 0 1.0600 8.0049 .0000000   1364
SU01362  SU09552  1 0 .80780 5.8230 .0000000   1450
SU01371  SU09331  1 0 .89452 13.393 .0000000   2161
SU01371  SU11081  1 0 .35112 4.2218 .0000000   2595
SU01371  SU11081  2 0 .35948 4.1298 .0000000   3029
SU01382  SU02842  1 0 1.0938 6.6792 .0000000   1623
SU01382  SU05022  1 0 4.9170 31.871 .0000000  10000
SU01382  SU10822  1 0 1.1519 6.3980 .0000000   1623
SU01392  SU06922  1 0 1.2492 3.0148 .0000000  10000
SU01402  SU01422  1 0 .13600 .57596 .0000000  10000
SU01412  SU04882  1 0 3.2041 24.829 .0000000   2059
SU01412  SU06682  1 0 2.7351 20.217 .0000000   1623
SU01412  SU11792  1 0 5.1330 36.557 .0000000    989
SU01422  SU01842  1 0 .09196 .28604 .0000000   1536
SU01422  SU04142  1 0 .21780 .65824 .0000000   2232
SU01422  SU04142  2 0 .09196 .39204 .0000000   2405
SU01422  SU09812  1 0 .10600 .43996 .0000000  10000
SU01432  SU09302  1 0 1.0450 5.6289 .0000000  10000
SU01442  SU11152  1 0 .57596 3.5138 .0000000   2318
SU01452  SU09482  1 0 .33396 .23184 .0000000  10000
SU01462  SU02362  1 0 1.1132 4.3710 .0000000   1536
SU01462  SU02362  2 0 1.0072 4.5830 .0000000   1709
SU01462  SU04842  1 0 .69212 3.6198 .0000000   1536
SU01462  SU05182  1 0 1.2778 5.9919 .0000000   1450
SU01462  SU05182  2 0 .62388 3.8478 .0000000   1623
SU01462  SU06232  1 0 .79376 4.2742 .0000000  10000
SU01462  SU07272  1 0 .12584 1.7860 .0000000  10000
SU01462  SU09282  1 0 1.1519 7.0809 .0000000   1795
SU01462  SU09282  2 0 1.4230 6.9788 .0000000   1795
SU01462  SU10342  1 0 .45496 2.3619 .0000000   1450
SU01462  SU10402  1 0 1.0450 4.3120 .0000000   1623
SU01462  SU10732  1 0 .43608 2.6668 .0000000   2059
SU01482  SU06042  1 0 .39688 3.6881 .0000000   1882
SU01491  SU11171  1 0 .10032 1.3878 .0000000  10000
SU01502  SU01692  1 0 .08180 .67808 .0000000  10000
SU01521  SU11761  1 0 .43472 4.9575 .0000000   4761
SU01521  SU11761  2 0 .38456 5.6179 .0000000   4761
SU01531  SU11181  1 0 .34276 3.8540 .0000000   2247
SU01531  SU11181  2 0 .33440 3.9292 .0000000   2421
SU01542  SU10752  1 0 .22312 .81312 .0000000  10000
SU01542  SU10752  2 0 .22700 .79376 .0000000  10000
SU01552  SU05282  1 0 1.0411 6.4861 .0000000   1709
SU01552  SU09012  1 0 .38188 2.7438 .0000000   2145
SU01561  SU05571  1 0 .43472 5.0578 .0000000   3374
SU01561  SU06751  1 0 2.3575 21.661 .0000000   3634
SU01572  SU08202  1 0 1.2540 8.6099 .0000000   1882
SU01572  SU11192  1 0 .67276 3.7462 .0000000   2145
SU01582  SU02432  1 0 1.5580 7.1240 .0000000   1623
SU01582  SU03162  1 0 1.3310 7.5412 .0000000   2145
SU01582  SU06502  1 0 .66792 9.6611 .0000000  10000
SU01582  SU06862  1 0 1.8881 11.597 .0000000   2145
SU01582  SU08122  1 0 .81312 4.6270 .0000000   1968
SU01582  SU08122  2 0 .80780 4.7480 .0000000   1882
SU01582  SU08912  1 0 1.0788 7.7392 .0000000   2232
SU01582  SU08912  2 0 1.0551 7.8940 .0000000   2318
SU01591  SU02401  1 0 .83248 8.7652 .0000000   6877
SU01591  SU04791  1 0 .51304 4.7868 .0000000   6277
SU01591  SU04791  2 0 .46464 5.4256 .0000000   7473
SU01591  SU05071  1 0 .86636 8.4071 .0000000   7023
SU01591  SU09741  1 0 .76472 7.3520 .0000000   5377
SU01591  SU11011  1 0 .63404 9.3654 .0000000   7623
SU01591  SU11011  2 0 .94864 9.9172 .0000000   6877
SU01591  SU11011  3 0 .71148 8.2619 .0000000  10000
SU01591  SU11201  1 0 .62436 6.2436 .0000000   5527
SU01591  SU11201  2 0 .60016 6.1613 .0000000   5082
SU01601  SU11911  1 0 .04356 .28072 .0000000   5232
SU01612  SU01752  1 0 1.7758 14.462 .0000000   1795
SU01612  SU02832  1 0 2.7152 17.192 .0000000   2232
SU01612  SU09372  1 0 .53192 3.7612 .0000000   2405
SU01622  SU04112  1 0 .19408 .33880 .0000000  10000
SU01622  SU05192  1 0 .13116 .40704 .0000000   1277
SU01622  SU07032  1 0 .06776 .25700 .0000000  10000
SU01622  SU07062  1 0 .03388 .13988 .0000000  10000
SU01622  SU07582  1 0 .24684 1.0411 .0000000   1277
SU01622  SU09432  1 0 .17908 .75988 .0000000   1968
SU01632  SU03912  1 0 .13988 .66792 .0000000   1450
SU01632  SU08092  1 0 .15488 .68196 .0000000  10000
SU01632  SU08092  2 0 .14520 .46512 .0000000   1450
SU01641  SU01661  1 0 .82764 9.9818 .0000000   4066
SU01641  SU05051  1 0 .64372 9.8982 .0000000  10000
SU01641  SU05771  1 0 .28424 3.5614 .0000000  10000
SU01652  SU02322  1 0 .15004 .38720 .0000000   1450
SU01652  SU02662  1 0 .07308 .13988 .0000000  10000
SU01661  SU02271  1 0 .83600 12.197 .0000000  10000
SU01661  SU04251  1 0 .84436 9.7645 .0000000   4326
SU01661  SU05041  1 0 .25080 2.2990 .0000000   2247
SU01661  SU08871  1 0 .81928 12.431 .0000000   2334
SU01672  SU01892  1 0 5.1691 26.388 .0000000  10000
SU01672  SU02262  1 0 1.7279 14.617 .0000000   1450
SU01672  SU02332  1 0 1.7961 11.597 .0000000   2318
SU01672  SU04702  1 0 1.7472 13.620 .0000000   2059
SU01672  SU04702  2 0 2.5749 13.049 .0000000   1450
SU01682  SU03272  1 0 .04404 .74488 .0000000  10000
SU01682  SU03672  1 0 1.2148 5.3772 .0000000  10000
SU01682  SU07022  1 0 1.4912 8.6931 .0000000   1450
SU01682  SU07682  1 0 2.5850 14.723 .0000000   1536
SU01682  SU07812  1 0 .02904 .24200 .0000000   1882
SU01682  SU08812  1 0 .04792 .60984 .0000000   1882
SU01682  SU09352  1 0 .45496 2.6572 .0000000   1968
SU01682  SU09352  2 0 .44480 2.7152 .0000000   1968
SU01692  SU03642  1 0 .08180 .56096 .0000000   1536
SU01692  SU05262  1 0 1.4859 6.4808 .0000000   1968
SU01692  SU06142  1 0 1.1950 7.3912 .0000000   2405
SU01692  SU07872  1 0 1.2540 8.3490 .0000000   2318
SU01692  SU10612  1 0 .82280 4.7432 .0000000   1882
SU01692  SU10612  2 0 .73616 5.3772 .0000000  10000
SU01702  SU02502  1 0 .54692 3.0589 .0000000   1364
SU01702  SU10012  1 0 .45496 2.4200 .0000000   1536
SU01712  SU06212  1 0 4.3410 17.545 .0000000   1536
SU01712  SU08962  1 0 6.0060 27.322 .0000000   1450
SU01722  SU02642  1 0 .90024 5.1841 .0000000   1882
SU01722  SU05872  1 0 .13116 .92008 .0000000   1795
SU01732  SU02232  1 0 .42592 1.8828 .0000000   1450
SU01732  SU07732  1 0 1.8731 9.9849 .0000000   1882
SU01732  SU07732  2 0 1.9602 8.8432 .0000000   1882
SU01732  SU08032  1 0 .42108 1.8731 .0000000  10000
SU01732  SU08422  1 0 2.4592 18.876 .0000000   1882
SU01732  SU10742  1 0 .28604 1.3702 .0000000   1623
SU01742  SU03702  1 0 4.1329 20.318 .0000000   1277
SU01742  SU04392  1 0 3.6300 21.069 .0000000   1623
SU01742  SU08082  1 0 1.0261 7.6569 .0000000   2145
SU01742  SU08622  1 0 8.3248 32.123 .0000000   1709
SU01742  SU11532  1 0 7.0299 53.212 .0000000  10000
SU01762  SU09042  1 0 .19796 1.1471 .0000000  10000
SU01771  SU03571  1 0 1.0116 10.124 .0000000   3461
SU01782  SU08162  1 0 .15004 .39204 .0000000   1277
SU01791  SU06581  1 0 .25080 3.2186 .0000000  10000
SU01802  SU02432  1 0 1.9408 10.759 .0000000   1623
SU01802  SU05872  1 0 1.8968 9.9612 .0000000   1795
SU01812  SU02152  1 0 .58612 2.6039 .0000000  10000
SU01822  SU04032  1 0 .60500 3.6058 .0000000   2232
SU01832  SU06402  1 0 1.3358 7.9671 .0000000   2059
SU01852  SU06292  1 0 .82812 3.7849 .0000000  10000
SU01852  SU07762  1 0 1.2831 5.6918 .0000000   1450
SU01862  SU08862  1 0 2.5458 12.565 .0000000   1882
SU01862  SU11212  1 0 1.9650 12.492 .0000000   2145
SU01862  SU11622  1 0 3.9292 26.585 .0000000    989
SU01872  SU07022  1 0 .32380 2.7728 .0000000  10000
SU01872  SU07022  2 0 .34412 2.8890 .0000000   1882
SU01872  SU09252  1 0 .18392 .71584 .0000000  10000
SU01882  SU03092  1 0 4.2302 23.455 .0000000   1364
SU01882  SU03872  1 0 1.4128 9.2541 .0000000   1968
SU01882  SU05272  1 0 2.0130 7.7730 .0000000  10000
SU01882  SU06222  1 0 2.2550 10.609 .0000000   1450
SU01892  SU09962  1 0 .53724 3.4461 .0000000   1709
SU01902  SU04802  1 0 .59000 3.9301 .0000000   1536
SU01902  SU05332  1 0 1.1761 6.9648 .0000000   2232
SU01912  SU03662  1 0 .37800 2.7782 .0000000  10000
SU01922  SU11572  1 0 1.0626 7.4153 .0000000    889
SU01932  SU02932  1 0 .07696 .35284 .0000000   1623
SU01932  SU03412  1 0 .09196 .70712 .0000000  10000
SU01932  SU10852  1 0 .18392 .64420 .0000000   1795
SU01942  SU07282  1 0 1.2579 7.9758 .0000000   1968
SU01952  SU03172  1 0 .45980 1.6020 .0000000  10000
SU01962  SU06512  1 0 .98300 5.8080 .0000000   2232
SU01982  SU04672  1 0 1.1761 8.5470 .0000000   2318
SU01982  SU04672  2 0 1.0788 8.4221 .0000000   2145
SU01982  SU04672  3 0 1.2250 8.2522 .0000000   2232
SU01982  SU06662  1 0 1.1568 8.3640 .0000000   2405
SU01982  SU09942  1 0 .44480 2.6431 .0000000   2059
SU01982  SU10242  1 0 .13116 .58612 .0000000   1277
SU01992  SU05512  1 0 .92008 4.6658 .0000000   2405
SU01992  SU05802  1 0 .82812 5.7548 .0000000   2318
SU02001  SU04571  1 0 1.1286 17.188 .0000000   1729
SU02001  SU06981  1 0 1.9646 22.898 .0000000   2247
SU02001  SU06981  2 0 2.0064 22.413 .0000000   2942
SU02001  SU07661  1 0 .45144 7.1980 .0000000   2334
SU02001  SU07661  2 0 .45980 7.0642 .0000000   2768
SU02012  SU06262  1 0 6.0108 34.921 .0000000   1364
SU02012  SU09372  1 0 9.0358 44.664 .0000000   1536
SU02022  SU06042  1 0 .20280 1.9312 .0000000  10000
SU02022  SU10852  1 0 .28604 3.3730 .0000000  10000
SU02032  SU03802  1 0 1.4960 8.2720 .0000000   2145
SU02032  SU04852  1 0 .39688 2.5458 .0000000   1709
SU02032  SU04852  2 0 .32380 2.4592 .0000000   1709
SU02032  SU04852  3 0 .40704 2.4931 .0000000   1623
SU02032  SU10362  1 0 .11616 .59000 .0000000  10000
SU02052  SU04692  1 0 .07696 .60500 .0000000   1623
SU02052  SU07192  1 0 .59484 3.3202 .0000000   1968
SU02052  SU07192  2 0 .57112 3.3928 .0000000  10000
SU02062  SU06262  1 0 4.9170 24.176 .0000000   1364
SU02072  SU05332  1 0 5.4348 36.135 .0000000   2405
SU02072  SU05782  1 0 7.1579 37.597 .0000000   1536
SU02072  SU07962  1 0 4.5399 25.918 .0000000   2145
SU02072  SU10212  1 0 .30976 1.8968 .0000000   1968
SU02081  SU10141  1 0 .33440 5.9105 .0000000  10000
SU02092  SU06962  1 0 .05324 .18392 .0000000  10000
SU02092  SU10642  1 0 .07696 .17908 .0000000  10000
SU02101  SU10991  1 0 .67760 7.9812 .0000000   7323
SU02101  SU11131  1 0 .35816 4.5544 .0000000   7923
SU02112  SU09042  1 0 .25216 1.3600 .0000000   1277
SU02122  SU07322  1 0 .13988 .81796 .0000000  10000
SU02132  SU02842  1 0 9.3289 74.036 .0000000    989
SU02132  SU03012  1 0 .20064 1.4212 .0000000    889
SU02132  SU05222  1 0 1.9571 19.111 .0000000   1139
SU02132  SU06622  1 0 .55928 2.0816 .0000000    789
SU02132  SU07942  1 0 1.7961 8.9642 .0000000   1536
SU02132  SU09042  1 0 1.6135 13.735 .0000000   1242
SU02132  SU10052  1 0 .86192 6.0284 .0000000   1292
SU02132  SU10052  2 0 .96224 5.3170 .0000000   1242
SU02142  SU03812  1 0 .71100 4.0748 .0000000   2059
SU02142  SU08472  1 0 1.0701 5.7499 .0000000  10000
SU02142  SU10482  1 0 1.4762 8.1510 .0000000   1709
SU02152  SU04512  1 0 .29524 1.8920 .0000000   2405
SU02152  SU10572  1 0 .55176 2.8120 .0000000  10000
SU02162  SU03602  1 0 .64904 5.1212 .0000000   1968
SU02162  SU06912  1 0 .16892 1.3600 .0000000  10000
SU02162  SU10062  1 0 5.8951 36.416 .0000000  10000
SU02171  SU03611  1 0 1.7807 22.380 .0000000   3982
SU02171  SU11041  1 0 1.2874 16.043 .0000000   3287
SU02182  SU09722  1 0 .41092 2.5991 .0000000   1968
SU02192  SU06142  1 0 .17908 1.3552 .0000000   1968
SU02212  SU11262  1 0 2.8309 15.691 .0000000   1450
SU02222  SU03562  1 0 5.1401 27.452 .0000000   1623
SU02222  SU04272  1 0 .15488 .98300 .0000000   1968
SU02222  SU07382  1 0 .05808 .40220 .0000000   1709
SU02222  SU11432  1 0 1.5307 9.0698 .0000000   1292
SU02222  SU11432  2 0 1.3368 8.8198 .0000000   1242
SU02242  SU07792  1 0 5.4111 28.972 .0000000  10000
SU02242  SU08352  1 0 1.6751 8.7798 .0000000   1623
SU02242  SU09302  1 0 4.7142 21.281 .0000000   1364
SU02242  SU11262  1 0 1.5628 12.308 .0000000   2232
SU02242  SU11262  2 0 1.0551 9.0460 .0000000  10000
SU02242  SU11262  3 0 .92008 10.604 .0000000   2145
SU02252  SU08562  1 0 .74488 3.7558 .0000000  10000
SU02262  SU03932  1 0 1.0600 7.3418 .0000000   1277
SU02271  SU04651  1 0 .86108 8.2513 .0000000   3982
SU02271  SU05771  1 0 .31768 4.0379 .0000000   3547
SU02271  SU05771  2 0 .34276 3.3273 .0000000   3200
SU02271  SU07491  1 0 2.1402 28.432 .0000000   4066
SU02271  SU11641  1 0 .37620 5.0829 .0000000   3721
SU02271  SU11761  1 0 1.6971 20.198 .0000000   2768
SU02282  SU11232  1 0 .70308 2.6167 .0000000  10000
SU02291  SU10141  1 0 .29260 5.8604 .0000000  10000
SU02302  SU06042  1 0 .28604 1.9360 .0000000   1795
SU02312  SU05452  1 0 1.2540 6.5442 .0000000   1882
SU02312  SU06432  1 0 .61516 3.4030 .0000000   1709
SU02322  SU03182  1 0 .12100 .49900 .0000000   1450
SU02322  SU05462  1 0 .14520 .29524 .0000000  10000
SU02322  SU05492  1 0 .05324 .23716 .0000000   1364
SU02322  SU05492  2 0 .05324 .25216 .0000000   1364
SU02332  SU09132  1 0 2.3910 15.396 .0000000   1709
SU02342  SU06762  1 0 1.5541 7.1680 .0000000   1450
SU02352  SU06552  1 0 .27104 1.7090 .0000000  10000
SU02362  SU04222  1 0 .16020 .82812 .0000000   1277
SU02362  SU04222  2 0 .05324 .37800 .0000000   2059
SU02372  SU03452  1 0 .08180 .33880 .0000000   1364
SU02382  SU03942  1 0 .11084 .47384 .0000000  10000
SU02382  SU03942  2 0 .07696 .33396 .0000000  10000
SU02382  SU03942  3 0 .11616 .39688 .0000000  10000
SU02391  SU11691  1 0 .33880 3.2476 .0000000   6577
SU02391  SU11691  2 0 .34848 3.1847 .0000000   6727
SU02391  SU11701  1 0 .43076 5.2369 .0000000   6727
SU02391  SU11701  2 0 .42108 5.3337 .0000000   7023
SU02401  SU07561  1 0 2.4662 31.108 .0000000   3721
SU02401  SU07861  1 0 .37620 6.0025 .0000000   2595
SU02401  SU08531  1 0 3.2270 19.629 .0000000   3113
SU02401  SU11041  1 0 1.7138 26.902 .0000000   3895
SU02412  SU07212  1 0 .30492 2.2409 .0000000   1536
SU02422  SU04042  1 0 .09196 .43996 .0000000  10000
SU02422  SU06092  1 0 1.4370 11.127 .0000000   1450
SU02432  SU08102  1 0 .60984 4.9421 .0000000   2232
SU02442  SU11272  1 0 .32380 2.0720 .0000000   1968
SU02452  SU06022  1 0 .13988 .51788 .0000000  10000
SU02472  SU03242  1 0 2.0038 15.885 .0000000   2059
SU02472  SU07022  1 0 2.2259 17.700 .0000000   2059
SU02472  SU07892  1 0 .79376 5.6192 .0000000   2232
SU02472  SU09622  1 0 1.4859 9.2730 .0000000   2232
SU02482  SU09842  1 0 .07308 .31896 .0000000   1450
SU02492  SU10062  1 0 .75988 4.2829 .0000000   2059
SU02492  SU10792  1 0 4.6851 27.423 .0000000   1623
SU02502  SU09832  1 0 .12100 .38720 .0000000  10000
SU02502  SU10012  1 0 .94912 6.0060 .0000000   1277
SU02512  SU05492  1 0 .18392 .34412 .0000000  10000
SU02512  SU05492  2 0 .17908 .31896 .0000000  10000
SU02532  SU03282  1 0 .73084 3.7171 .0000000   1709
SU02532  SU05282  1 0 .33396 2.1591 .0000000   1968
SU02532  SU09312  1 0 .18392 .67276 .0000000  10000
SU02542  SU03702  1 0 .65292 2.5168 .0000000   1364
SU02552  SU05652  1 0 .09680 .75504 .0000000   1536
SU02562  SU11432  1 0 1.2038 9.3222 .0000000   1039
SU02572  SU03752  1 0 1.4762 7.6380 .0000000   1709
SU02572  SU06262  1 0 5.2132 23.861 .0000000   1709
SU02581  SU11301  1 0 1.1537 12.256 .0000000   2595
SU02602  SU05752  1 0 .62388 4.0119 .0000000   1795
SU02602  SU06252  1 0 3.1750 11.074 .0000000   1277
SU02612  SU04422  1 0 .49900 1.9839 .0000000  10000
SU02622  SU03932  1 0 .63404 2.6039 .0000000  10000
SU02632  SU10072  1 0 .79376 5.7790 .0000000   2059
SU02632  SU11572  1 0 3.8623 22.931 .0000000   1139
SU02642  SU05392  1 0 .86200 5.6338 .0000000   1968
SU02652  SU03242  1 0 .26088 1.0938 .0000000  10000
SU02652  SU08772  1 0 3.4219 14.980 .0000000   1277
SU02682  SU06342  1 0 .08712 .30492 .0000000  10000
SU02692  SU07872  1 0 .50820 2.4490 .0000000  10000
SU02701  SU03121  1 0 1.3376 17.665 .0000000  10000
SU02701  SU11331  1 0 1.0116 15.015 .0000000   4674
SU02701  SU11331  2 0 1.1704 12.640 .0000000  10000
SU02711  SU08721  1 0 1.8894 23.249 .0000000   3634
SU02711  SU10991  1 0 .16456 2.0667 .0000000   4632
SU02722  SU11372  1 0 .61516 4.5448 .0000000  10000
SU02732  SU03842  1 0 .78892 .98688 .0000000  10000
SU02732  SU03842  2 0 .80296 .96800 .0000000  10000
SU02742  SU03862  1 0 .12100 .56096 .0000000   1709
SU02742  SU03882  1 0 .32380 1.2148 .0000000   1795
SU02742  SU03882  2 0 .34412 1.1519 .0000000   1709
SU02742  SU05442  1 0 .08712 .10600 .0000000   1277
SU02742  SU06182  1 0 .16020 1.2289 .0000000   1968
SU02742  SU09082  1 0 .09680 .39688 .0000000   1795
SU02742  SU09612  1 0 .17908 .46900 .0000000   1623
SU02752  SU11062  1 0 .06292 .35284 .0000000  10000
SU02762  SU11382  1 0 4.0898 21.001 .0000000   1968
SU02772  SU08342  1 0 .48884 1.5682 .0000000  10000
SU02781  SU08671  1 0 1.2289 11.478 .0000000   4413
SU02781  SU08671  2 0 1.0952 13.000 .0000000   3808
SU02781  SU11171  1 0 1.8726 18.141 .0000000   4500
SU02781  SU11171  2 0 1.8476 18.534 .0000000   4500
SU02781  SU11391  1 0 .35112 4.5729 .0000000   1989
SU02781  SU11391  2 0 .35948 4.4810 .0000000   1729
SU02781  SU11921  1 0 .26136 3.8236 .0000000   2986
SU02781  SU11921  2 0 .28556 3.8817 .0000000   3286
SU02792  SU05582  1 0 1.7230 9.5740 .0000000   1968
SU02792  SU08292  1 0 .77924 4.9078 .0000000  10000
SU02802  SU03072  1 0 3.0782 18.658 .0000000   1795
SU02802  SU03072  2 0 3.0928 18.697 .0000000   1882
SU02802  SU10772  1 0 .67808 4.1382 .0000000   1968
SU02802  SU10772  2 0 .66308 4.2248 .0000000   1795
SU02802  SU10772  3 0 .64420 4.1242 .0000000   1968
SU02812  SU08652  1 0 .08712 .32380 .0000000   1968
SU02812  SU10012  1 0 .10600 .33880 .0000000   2405
SU02822  SU11402  1 0 .53724 3.9741 .0000000   2059
SU02832  SU06842  1 0 3.0100 17.589 .0000000   1709
SU02842  SU03092  1 0 3.7699 15.991 .0000000   1364
SU02852  SU11432  1 0 1.2038 16.378 .0000000    739
SU02852  SU11772  1 0 1.0776 11.895 .0000000    839
SU02862  SU09992  1 0 .89104 4.2592 .0000000  10000
SU02862  SU11412  1 0 4.9029 20.512 .0000000   1795
SU02872  SU10772  1 0 .56096 3.4988 .0000000  10000
SU02892  SU05492  1 0 .11084 1.3789 .0000000  10000
SU02892  SU08832  1 0 .01888 .10600 .0000000  10000
SU02902  SU05232  1 0 .25700 .53724 .0000000  10000
SU02911  SU04211  1 0 .49324 4.6147 .0000000   4239
SU02911  SU09181  1 0 1.0617 12.523 .0000000   3808
SU02921  SU11171  1 0 .10868 1.2289 .0000000   4674
SU02942  SU06412  1 0 .77392 5.9392 .0000000   2145
SU02942  SU09782  1 0 .61516 3.5908 .0000000   1709
SU02942  SU11972  1 0 .20900 1.9312 .0000000   1242
SU02942  SU11972  2 0 .22656 1.7397 .0000000   1242
SU02952  SU04672  1 0 1.8629 13.383 .0000000   2059
SU02952  SU10242  1 0 .12100 .57112 .0000000   1882
SU02972  SU08302  1 0 .01888 .12100 .0000000   2318
SU02982  SU05662  1 0 1.3842 10.706 .0000000   1968
SU02982  SU09702  1 0 .45980 5.0428 .0000000   1882
SU02982  SU09702  2 0 .45012 5.1401 .0000000   1710
SU02992  SU03282  1 0 2.8992 16.035 .0000000   1795
SU02992  SU05262  1 0 1.6122 7.3079 .0000000   2232
SU02992  SU07242  1 0 1.3068 9.8828 .0000000   2059
SU03002  SU08792  1 0 1.0159 7.8752 .0000000   1364
SU03002  SU09702  1 0 1.6650 10.367 .0000000   1364
SU03012  SU08452  1 0 .12584 .62920 .0000000  10000
SU03012  SU09002  1 0 3.9349 14.985 .0000000  10000
SU03022  SU07212  1 0 .28604 2.1010 .0000000   1709
SU03022  SU07212  2 0 .28604 1.9602 .0000000   1795
SU03032  SU05092  1 0 .48884 2.4679 .0000000   1364
SU03042  SU10322  1 0 .47916 2.4592 .0000000   1536
SU03042  SU11382  1 0 .35284 2.0860 .0000000   2318
SU03042  SU11382  2 0 .28604 2.2511 .0000000   2059
SU03052  SU10322  1 0 .82812 6.4662 .0000000   1882
SU03062  SU03872  1 0 .84216 3.8241 .0000000  10000
SU03072  SU07432  1 0 6.8922 22.995 .0000000  10000
SU03082  SU08642  1 0 2.4011 14.728 .0000000   1536
SU03082  SU09132  1 0 2.8222 19.210 .0000000   1795
SU03092  SU09762  1 0 1.2492 8.7798 .0000000   1882
SU03092  SU10822  1 0 1.8252 13.073 .0000000   1795
SU03102  SU03442  1 0 2.1151 16.320 .0000000   1623
SU03112  SU04742  1 0 .45496 1.9070 .0000000   1450
SU03112  SU05882  1 0 1.8150 8.8480 .0000000   1450
SU03112  SU10422  1 0 3.1271 25.531 .0000000   1882
SU03112  SU11242  1 0 1.5290 8.6099 .0000000   2145
SU03112  SU11242  2 0 1.1708 8.8722 .0000000  10000
SU03132  SU11112  1 0 11.563 49.784 .0000000  10000
SU03142  SU09842  1 0 1.0159 5.1691 .0000000   1364
SU03152  SU03492  1 0 .54692 2.2840 .0000000  10000
SU03152  SU05252  1 0 1.2778 5.6822 .0000000  10000
SU03172  SU06612  1 0 .25216 1.4810 .0000000   1795
SU03172  SU10082  1 0 .45012 1.6262 .0000000  10000
SU03172  SU11462  1 0 .98648 14.144 .0000000   1342
SU03192  SU03332  1 0 1.3068 5.5999 .0000000  10000
SU03201  SU03511  1 0 .50160 7.0391 .0000000   3200
SU03201  SU07561  1 0 .66044 7.5156 .0000000   3374
SU03201  SU07561  2 0 .66880 7.3484 .0000000   3808
SU03201  SU11441  1 0 2.7922 28.365 .0000000   3374
SU03212  SU06152  1 0 4.3850 25.725 .0000000   1450
SU03212  SU09032  1 0 2.5512 9.2250 .0000000   1277
SU03222  SU09372  1 0 2.2022 13.083 .0000000   1795
SU03232  SU08132  1 0 3.8297 16.979 .0000000   1392
SU03232  SU08352  1 0 2.5889 10.062 .0000000   1450
SU03242  SU04582  1 0 .37316 2.0962 .0000000  10000
SU03242  SU07122  1 0 1.2778 5.5762 .0000000   1536
SU03242  SU07202  1 0 1.2632 5.3240 .0000000   1709
SU03242  SU07892  1 0 1.5730 8.7018 .0000000   2145
SU03242  SU08682  1 0 1.1568 4.4480 .0000000   1450
SU03242  SU09442  1 0 .82812 3.4650 .0000000   1536
SU03242  SU10182  1 0 2.6378 11.524 .0000000   1364
SU03252  SU11372  1 0 3.7620 39.501 .0000000    939
SU03262  SU04732  1 0 1.5440 9.0271 .0000000   2059
SU03262  SU05502  1 0 .48884 2.0468 .0000000   2145
SU03262  SU08442  1 0 .35284 1.6311 .0000000  10000
SU03272  SU08812  1 0 .01888 .17424 .0000000   1450
SU03282  SU03392  1 0 .85716 4.9131 .0000000   1623
SU03282  SU11462  1 0 .68196 5.3869 .0000000   1882
SU03292  SU04772  1 0 .03260 .74404 .0000000   2245
SU03302  SU08052  1 0 .95784 5.4639 .0000000   2232
SU03302  SU11832  1 0 4.2887 35.029 .0000000   1192
SU03312  SU05302  1 0 .34800 2.5802 .0000000   1536
SU03312  SU07952  1 0 .25700 2.0962 .0000000   2318
SU03312  SU09372  1 0 1.1568 6.8438 .0000000   2318
SU03322  SU05062  1 0 3.8822 28.571 .0000000   2405
SU03322  SU05542  1 0 1.7472 11.374 .0000000   2145
SU03332  SU10002  1 0 4.0951 12.139 .0000000  10000
SU03332  SU10252  1 0 2.2361 7.1869 .0000000  10000
SU03342  SU07472  1 0 1.0159 7.8940 .0000000   1968
SU03352  SU07892  1 0 .47384 2.8072 .0000000   1364
SU03362  SU09842  1 0 .09196 .35284 .0000000   1364
SU03372  SU08922  1 0 .02904 .19796 .0000000   1882
SU03382  SU09042  1 0 .25700 1.3358 .0000000   1364
SU03392  SU04472  1 0 .05324 .38720 .0000000  10000
SU03392  SU06782  1 0 1.0019 4.0370 .0000000   1795
SU03392  SU08362  1 0 .05324 .32912 .0000000  10000
SU03392  SU10442  1 0 .04792 .26088 .0000000  10000
SU03402  SU05842  1 0 3.3299 19.646 .0000000   1277
SU03402  SU06632  1 0 .73616 4.0801 .0000000   1277
SU03402  SU09162  1 0 2.2220 16.950 .0000000   1968
SU03412  SU10852  1 0 .11084 .39688 .0000000  10000
SU03412  SU10982  1 0 .13116 .61516 .0000000   1968
SU03422  SU05992  1 0 .04404 .16892 .0000000  10000
SU03422  SU11232  1 0 .92796 5.5602 .0000000   1089
SU03432  SU04492  1 0 .06776 .33880 .0000000  10000
SU03442  SU04402  1 0 2.5942 15.430 .0000000   1968
SU03452  SU06042  1 0 .43608 4.2592 .0000000   1968
SU03452  SU10502  1 0 .06292 .22312 .0000000  10000
SU03462  SU03872  1 0 3.4412 21.640 .0000000   1536
SU03462  SU04682  1 0 .50820 5.9822 .0000000  10000
SU03462  SU04682  2 0 .96316 5.9682 .0000000   1795
SU03462  SU07092  1 0 .88620 4.0409 .0000000   1536
SU03462  SU10352  1 0 1.0212 7.3762 .0000000   2145
SU03462  SU10352  2 0 1.3358 7.8940 .0000000   1882
SU03462  SU10352  3 0 .99704 7.5209 .0000000   2232
SU03471  SU05121  1 0 .30096 4.0546 .0000000   4066
SU03471  SU11171  1 0 1.2958 14.964 .0000000  10000
SU03471  SU11391  1 0 .47652 5.5845 .0000000   3895
SU03471  SU11671  1 0 .47652 6.3369 .0000000   3721
SU03471  SU11671  2 0 .32604 5.0745 .0000000   2161
SU03482  SU07392  1 0 .63404 4.1329 .0000000   1968
SU03492  SU11152  1 0 .54692 2.4098 .0000000   1709
SU03502  SU11162  1 0 1.9070 14.709 .0000000   1795
SU03511  SU06741  1 0 .26752 3.6784 .0000000  10000
SU03511  SU10971  1 0 .23408 4.2469 .0000000  10000
SU03511  SU11441  1 0 .90992 11.040 .0000000   5827
SU03511  SU11781  1 0 .40172 5.6822 .0000000   3286
SU03522  SU03752  1 0 2.4302 10.028 .0000000   1536
SU03522  SU05182  1 0 4.7819 19.863 .0000000  10000
SU03532  SU06612  1 0 .90992 5.7310 .0000000  10000
SU03542  SU04602  1 0 2.9718 15.033 .0000000   1536
SU03542  SU07642  1 0 5.2998 28.140 .0000000   1623
SU03542  SU09572  1 0 .11084 .87604 .0000000   2059
SU03571  SU03611  1 0 .96976 10.584 .0000000   2161
SU03571  SU04651  1 0 .48488 8.1092 .0000000   2855
SU03571  SU05771  1 0 .86108 10.801 .0000000   3029
SU03571  SU08821  1 0 1.0283 9.9066 .0000000   3547
SU03571  SU11471  1 0 .27588 5.7099 .0000000   2161
SU03582  SU06012  1 0 .13600 .51788 .0000000   1536
SU03592  SU10552  1 0 .10600 .42592 .0000000   1795
SU03592  SU10552  2 0 .13988 .45980 .0000000   1882
SU03602  SU06912  1 0 .48884 3.6779 .0000000   2145
SU03611  SU04251  1 0 .29260 3.4861 .0000000  10000
SU03611  SU08871  1 0 .35948 3.9543 .0000000   3374
SU03611  SU08871  2 0 .34276 3.3189 .0000000   3200
SU03621  SU11481  1 0 1.3376 19.788 .0000000   1729
SU03621  SU11521  1 0 1.1370 18.434 .0000000   1729
SU03642  SU11622  1 0 4.7393 23.232 .0000000    789
SU03652  SU07872  1 0 .18392 1.7758 .0000000  10000
SU03662  SU04852  1 0 1.4670 11.340 .0000000   2145
SU03682  SU05512  1 0 .83684 5.8758 .0000000   1882
SU03682  SU07212  1 0 .43996 3.3401 .0000000   1882
SU03692  SU07252  1 0 4.8739 14.791 .0000000  10000
SU03711  SU09331  1 0 .26752 3.1434 .0000000   2247
SU03722  SU05422  1 0 .75988 6.1468 .0000000   1709
SU03722  SU05422  2 0 .81312 5.7930 .0000000  10000
SU03722  SU06172  1 0 1.4709 9.2492 .0000000   2232
SU03742  SU05652  1 0 .17908 1.3789 .0000000   1795
SU03762  SU05252  1 0 .30492 1.5101 .0000000  10000
SU03772  SU11162  1 0 .91476 4.8400 .0000000  10000
SU03781  SU07401  1 0 1.7389 17.598 .0000000   3634
SU03781  SU07401  2 0 1.7389 17.598 .0000000   3634
SU03781  SU11291  1 0 1.2536 16.790 .0000000   6877
SU03792  SU06022  1 0 .13116 .47384 .0000000  10000
SU03802  SU03902  1 0 .23716 1.8198 .0000000   2145
SU03802  SU03902  2 0 .26088 1.5628 .0000000   1968
SU03812  SU09272  1 0 1.1858 6.7320 .0000000   1882
SU03821  SU07661  1 0 .74404 9.3799 .0000000   3982
SU03821  SU11291  1 0 .49852 6.4662 .0000000   6277
SU03832  SU09992  1 0 3.6111 15.207 .0000000   1364
SU03832  SU11412  1 0 3.1935 11.427 .0000000   1039
SU03852  SU06172  1 0 1.9408 16.190 .0000000   2405
SU03862  SU10622  1 0 .13116 .17424 .0000000  10000
SU03872  SU04462  1 0 1.3649 8.9250 .0000000   2405
SU03872  SU05272  1 0 4.6798 17.003 .0000000  10000
SU03872  SU06222  1 0 .80296 5.0481 .0000000   2145
SU03872  SU09362  1 0 1.9210 14.157 .0000000  10000
SU03872  SU09502  1 0 .56096 2.5560 .0000000  10000
SU03882  SU04142  1 0 .08180 .32380 .0000000   2232
SU03882  SU04142  2 0 .10212 .35284 .0000000   2405
SU03882  SU06182  1 0 .09196 .60016 .0000000   2232
SU03882  SU10102  1 0 .29524 2.9190 .0000000   1882
SU03882  SU10862  1 0 .33880 3.1460 .0000000   2059
SU03891  SU07491  1 0 .03344 .48488 .0000000   4413
SU03902  SU04302  1 0 .49900 4.2689 .0000000  10000
SU03902  SU10102  1 0 .24200 2.9960 .0000000   2405
SU03902  SU10862  1 0 .24684 2.9858 .0000000   2405
SU03922  SU05962  1 0 .27104 1.4622 .0000000   1277
SU03932  SU06942  1 0 .95784 7.4972 .0000000   2232
SU03932  SU08482  1 0 .71100 7.3331 .0000000  10000
SU03942  SU05382  1 0 4.0032 17.831 .0000000  10000
SU03942  SU05432  1 0 1.7811 8.4990 .0000000  10000
SU03942  SU09242  1 0 .08180 .36300 .0000000  10000
SU03942  SU09582  1 0 .21780 1.1330 .0000000  10000
SU03942  SU11962  1 0 4.2126 26.878 .0000000  10000
SU03951  SU08691  1 0 .77748 8.5021 .0000000   3374
SU03951  SU08691  2 0 .68552 8.6777 .0000000   3808
SU03951  SU09181  1 0 1.4379 13.535 .0000000   4153
SU03951  SU10391  1 0 .30096 3.7871 .0000000   4674
SU03951  SU10391  2 0 .30096 3.8038 .0000000   4761
SU03951  SU11291  1 0 1.3842 17.681 .0000000   7023
SU03962  SU05922  1 0 .10212 .32380 .0000000   1623
SU03962  SU10012  1 0 .13116 .43076 .0000000  10000
SU03962  SU10012  2 0 .12100 .45980 .0000000  10000
SU03972  SU10152  1 0 .09196 .60984 .0000000   1882
SU03982  SU10852  1 0 .23716 1.2390 .0000000   1450
SU03992  SU06142  1 0 .43076 2.5458 .0000000   1450
SU04002  SU04222  1 0 .33880 2.2022 .0000000   1536
SU04002  SU08112  1 0 .11084 .34412 .0000000   1882
SU04011  SU11171  1 0 .10032 1.4379 .0000000   4761
SU04022  SU06022  1 0 2.9771 19.423 .0000000   2405
SU04022  SU08012  1 0 3.4650 19.646 .0000000   1968
SU04032  SU06632  1 0 .40704 3.0008 .0000000   1968
SU04052  SU10912  1 0 10.585 32.409 .0000000  10000
SU04062  SU04592  1 0 1.2778 6.0350 .0000000   1968
SU04062  SU04592  2 0 1.1369 6.8438 .0000000   1795
SU04062  SU09902  1 0 1.6209 12.168 .0000000   1968
SU04062  SU10332  1 0 1.3499 7.5601 .0000000   1968
SU04072  SU07442  1 0 2.0231 14.597 .0000000   2145
SU04072  SU11022  1 0 9.9400 49.191 .0000000    939
SU04081  SU07661  1 0 .87780 8.8365 .0000000   4500
SU04081  SU11291  1 0 .56628 5.7257 .0000000   7473
SU04092  SU06382  1 0 .64420 5.2369 .0000000   2232
SU04092  SU07592  1 0 .81796 4.2742 .0000000  10000
SU04092  SU07592  2 0 .96316 3.9591 .0000000   1277
SU04102  SU10932  1 0 .60500 3.2278 .0000000   1623
SU04121  SU11011  1 0 .02508 .31768 .0000000  10000
SU04152  SU04202  1 0 2.3038 12.240 .0000000  10000
SU04152  SU04532  1 0 .65292 2.9432 .0000000  10000
SU04152  SU08882  1 0 .10600 .30976 .0000000  10000
SU04162  SU06072  1 0 1.8048 6.7862 .0000000   1450
SU04171  SU11171  1 0 .10032 1.4045 .0000000   4761
SU04182  SU07242  1 0 .19796 1.5198 .0000000   1536
SU04192  SU06022  1 0 .10600 .49900 .0000000  10000
SU04202  SU07222  1 0 4.5690 20.410 .0000000  10000
SU04211  SU08721  1 0 1.0283 9.5806 .0000000   3461
SU04211  SU08721  2 0 .91960 10.851 .0000000   3634
SU04211  SU10781  1 0 .02508 .33440 .0000000   4500
SU04211  SU11101  1 0 1.5585 14.626 .0000000   6277
SU04222  SU09122  1 0 .11616 .21780 .0000000  10000
SU04222  SU10112  1 0 .07696 .35816 .0000000   2059
SU04222  SU10342  1 0 .53724 3.2138 .0000000   1536
SU04232  SU07912  1 0 1.0120 5.4300 .0000000  10000
SU04232  SU11262  1 0 1.6979 12.063 .0000000  10000
SU04241  SU09651  1 0 .10868 1.7723 .0000000   1989
SU04241  SU11171  1 0 .30096 4.4642 .0000000   2050
SU04241  SU11921  1 0 .82764 10.300 .0000000   4482
SU04241  SU11921  2 0 .84216 10.087 .0000000   3882
SU04251  SU05051  1 0 .71896 8.7446 .0000000   4500
SU04262  SU11832  1 0 4.4308 27.229 .0000000    889
SU04272  SU07382  1 0 .05324 .31896 .0000000   1795
SU04282  SU10812  1 0 .17908 .31896 .0000000  10000
SU04302  SU07312  1 0 .10212 1.1660 .0000000  10000
SU04312  SU08922  1 0 .70180 4.1479 .0000000  10000
SU04322  SU11572  1 0 .12584 .82812 .0000000  10000
SU04322  SU11572  2 0 .13116 .80780 .0000000  10000
SU04332  SU08522  1 0 6.7949 32.283 .0000000  10000
SU04332  SU10912  1 0 5.8661 32.239 .0000000  10000
SU04342  SU04512  1 0 .38720 2.1301 .0000000   2405
SU04342  SU04772  1 0 .30492 2.2220 .0000000   1882
SU04342  SU05372  1 0 3.9199 17.032 .0000000   2318
SU04342  SU07182  1 0 2.0759 9.3562 .0000000  10000
SU04352  SU11212  1 0 .23492 .52668 .0000000  10000
SU04372  SU10582  1 0 .33396 .61516 .0000000  10000
SU04372  SU10842  1 0 .08180 .32380 .0000000   1882
SU04372  SU11932  1 0 1.0868 5.7191 .0000000    939
SU04382  SU10592  1 0 1.0498 4.4092 .0000000   1364
SU04392  SU11532  1 0 1.1079 8.5329 .0000000   1709
SU04411  SU11911  1 0 .04356 .28556 .0000000   4782
SU04422  SU05932  1 0 1.7961 11.722 .0000000   1882
SU04422  SU06642  1 0 1.0450 4.0409 .0000000  10000
SU04422  SU09362  1 0 1.4568 9.0600 .0000000   1709
SU04422  SU10072  1 0 1.2681 9.8199 .0000000   1882
SU04432  SU06522  1 0 1.7380 6.5921 .0000000   1364
SU04432  SU07292  1 0 1.3068 7.2121 .0000000   1364
SU04442  SU10252  1 0 .08180 .13116 .0000000  10000
SU04452  SU10702  1 0 .02904 .21296 .0000000   1277
SU04462  SU05352  1 0 .67276 2.5018 .0000000  10000
SU04462  SU06062  1 0 .37316 2.1969 .0000000   2405
SU04482  SU04622  1 0 1.8150 10.483 .0000000   1709
SU04482  SU06302  1 0 .90024 5.0578 .0000000   2318
SU04492  SU06022  1 0 .83200 5.5810 .0000000   1882
SU04492  SU06922  1 0 .17424 1.2870 .0000000   1882
SU04502  SU08092  1 0 .18392 1.4810 .0000000   1882
SU04512  SU07252  1 0 4.7088 16.964 .0000000  10000
SU04522  SU06042  1 0 .34800 1.5972 .0000000  10000
SU04532  SU09092  1 0 4.4378 19.326 .0000000  10000
SU04542  SU09282  1 0 .18876 .60984 .0000000   1795
SU04542  SU10812  1 0 .08180 .36784 .0000000   1536
SU04552  SU09852  1 0 .01888 .13116 .0000000   1882
SU04571  SU09181  1 0 .66044 9.6474 .0000000   2334
SU04571  SU09181  2 0 .64372 9.8397 .0000000   2334
SU04592  SU06222  1 0 3.3691 25.913 .0000000   1795
SU04592  SU10332  1 0 .68196 5.3288 .0000000   1623
SU04602  SU09212  1 0 2.0231 11.558 .0000000   1882
SU04602  SU11432  1 0 2.4578 20.423 .0000000   1392
SU04612  SU07062  1 0 .11084 .36300 .0000000   1450
SU04612  SU08042  1 0 .06292 .22700 .0000000   1277
SU04622  SU06302  1 0 2.9330 24.161 .0000000   1623
SU04622  SU06562  1 0 1.5101 9.6902 .0000000   1709
SU04622  SU07102  1 0 1.7618 12.032 .0000000   2145
SU04632  SU06252  1 0 .20812 1.0701 .0000000  10000
SU04642  SU07412  1 0 .13600 .79908 .0000000  10000
SU04651  SU07491  1 0 1.4296 18.367 .0000000   3374
SU04651  SU07491  2 0 1.3710 17.255 .0000000   4066
SU04651  SU08871  1 0 .87780 8.0758 .0000000   4761
SU04651  SU11471  1 0 .09680 1.5827 .0000000  10000
SU04662  SU06102  1 0 4.2011 20.188 .0000000  10000
SU04672  SU05152  1 0 1.5580 9.5300 .0000000   1709
SU04672  SU05152  2 0 1.5290 9.7332 .0000000   1709
SU04682  SU04932  1 0 .17424 .77004 .0000000   1968
SU04682  SU05972  1 0 1.6940 10.963 .0000000   1968
SU04682  SU07412  1 0 .38720 2.9911 .0000000   2145
SU04682  SU07412  2 0 .42592 2.7201 .0000000   1968
SU04682  SU08162  1 0 .45496 1.6940 .0000000   1968
SU04702  SU06332  1 0 1.1950 4.9610 .0000000   1968
SU04712  SU11112  1 0 7.3234 40.755 .0000000    839
SU04722  SU09752  1 0 .32912 .55708 .0000000  10000
SU04732  SU05112  1 0 1.3358 7.9468 .0000000   2059
SU04762  SU11262  1 0 1.4331 8.0780 .0000000   1450
SU04772  SU04912  1 0 .03260 .75324 .0000000   2245
SU04772  SU05312  1 0 .04180 .91208 .0000000   2245
SU04772  SU07182  1 0 1.7182 8.1990 .0000000   1364
SU04791  SU07861  1 0 .86108 12.674 .0000000   3113
SU04791  SU07861  2 0 .84436 12.925 .0000000   2247
SU04791  SU11601  1 0 .15884 2.7504 .0000000   4326
SU04791  SU11601  2 0 .29260 2.7086 .0000000  10000
SU04802  SU05692  1 0 .23184 .61516 .0000000  10000
SU04802  SU06832  1 0 .77004 5.9479 .0000000   1277
SU04812  SU09612  1 0 .08712 .20812 .0000000   1277
SU04822  SU04982  1 0 .09196 .43996 .0000000   1277
SU04822  SU07482  1 0 .47916 3.2859 .0000000   1882
SU04832  SU05332  1 0 2.4350 13.591 .0000000   2059
SU04842  SU10402  1 0 .39688 1.9462 .0000000   1450
SU04852  SU06372  1 0 1.2681 9.5198 .0000000   1968
SU04852  SU07112  1 0 1.6940 10.750 .0000000   2059
SU04852  SU08022  1 0 .92880 6.1318 .0000000   1709
SU04852  SU08412  1 0 9.5009 37.442 .0000000   1536
SU04852  SU09932  1 0 1.7380 10.343 .0000000   2232
SU04862  SU05542  1 0 1.8489 13.881 .0000000  10000
SU04862  SU10032  1 0 1.6548 12.758 .0000000   2318
SU04862  SU10282  1 0 2.9282 14.452 .0000000   1277
SU04871  SU07491  1 0 .02508 .45144 .0000000   4674
SU04882  SU06382  1 0 10.053 38.952 .0000000   2059
SU04882  SU06462  1 0 4.6420 35.797 .0000000   1882
SU04882  SU11882  1 0 .23492 1.9730 .0000000   1392
SU04882  SU11882  2 0 .23492 1.9730 .0000000   1392
SU04892  SU05282  1 0 .33880 2.0570 .0000000  10000
SU04892  SU08952  1 0 .68196 5.1299 .0000000  10000
SU04892  SU11462  1 0 1.7890 13.702 .0000000   1192
SU04902  SU07722  1 0 .08180 .53724 .0000000   2318
SU04902  SU09822  1 0 .90024 4.2302 .0000000   2232
SU04922  SU06252  1 0 .45012 1.9360 .0000000   1364
SU04932  SU08162  1 0 .15004 .62000 .0000000   1709
SU04941  SU05681  1 0 .18392 2.3157 .0000000   3547
SU04941  SU05681  2 0 .20900 2.2656 .0000000   3808
SU04941  SU11131  1 0 .44528 4.3028 .0000000   6577
SU04941  SU11131  2 0 .45012 4.2060 .0000000   6127
SU04952  SU10122  1 0 6.2968 21.340 .0000000   1536
SU04952  SU10122  2 0 6.2968 21.340 .0000000   1536
SU04952  SU11562  1 0 2.6250 35.238 .0000000    730
SU04952  SU11562  2 0 2.6250 35.238 .0000000    730
SU04961  SU10141  1 0 1.0116 11.545 .0000000   3808
SU04961  SU11671  1 0 .89452 11.085 .0000000   3895
SU04972  SU05422  1 0 2.8508 22.070 .0000000   2059
SU04972  SU09172  1 0 2.2458 14.994 .0000000  10000
SU04982  SU10352  1 0 .62388 4.2108 .0000000   2059
SU05002  SU07802  1 0 .28604 .50820 .0000000  10000
SU05012  SU10252  1 0 .08180 .15004 .0000000  10000
SU05032  SU09842  1 0 10.508 43.821 .0000000   1277
SU05051  SU05621  1 0 1.8225 22.990 .0000000   2768
SU05051  SU11041  1 0 4.4224 33.181 .0000000   2421
SU05051  SU11041  2 0 2.3826 27.446 .0000000   3721
SU05062  SU07962  1 0 2.4098 14.278 .0000000   2145
SU05062  SU08972  1 0 1.7860 13.126 .0000000   2059
SU05062  SU11562  1 0 3.0008 23.542 .0000000   2405
SU05071  SU07561  1 0 2.8006 30.497 .0000000   3634
SU05071  SU07861  1 0 .36784 5.5594 .0000000   2161
SU05071  SU11041  1 0 1.9479 26.367 .0000000   3895
SU05071  SU11591  1 0 .43076 2.6910 .0000000   5377
SU05082  SU07192  1 0 .40704 2.2942 .0000000   1968
SU05082  SU07192  2 0 .39688 2.3571 .0000000   1968
SU05092  SU11032  1 0 1.2681 5.6531 .0000000   1450
SU05092  SU11032  2 0 .78408 5.8850 .0000000   1882
SU05102  SU11382  1 0 4.1541 25.733 .0000000  10000
SU05112  SU09672  1 0 1.7860 12.976 .0000000   1968
SU05121  SU11171  1 0 .56144 6.9599 .0000000  10000
SU05142  SU06812  1 0 .30492 .92008 .0000000  10000
SU05162  SU06072  1 0 4.6459 24.316 .0000000   1450
SU05162  SU07762  1 0 2.9432 15.072 .0000000   1623
SU05172  SU05452  1 0 .58080 2.2598 .0000000   1536
SU05172  SU08172  1 0 .08712 .52804 .0000000   1882
SU05202  SU05512  1 0 .35816 1.5052 .0000000  10000
SU05202  SU05512  2 0 .35284 1.5290 .0000000  10000
SU05211  SU11301  1 0 .09196 .83600 .0000000   1729
SU05222  SU07022  1 0 5.6918 28.633 .0000000   1364
SU05222  SU09632  1 0 1.5778 8.8282 .0000000  10000
SU05232  SU06542  1 0 .37800 2.4732 .0000000   1968
SU05232  SU06612  1 0 .37800 2.3619 .0000000   2405
SU05232  SU06782  1 0 .85184 4.0801 .0000000   1536
SU05232  SU09262  1 0 .25216 .54692 .0000000  10000
SU05232  SU09492  1 0 .27588 1.8300 .0000000   1536
SU05232  SU09492  2 0 .30976 1.7129 .0000000   1623
SU05232  SU11272  1 0 1.1911 9.5590 .0000000   2145
SU05242  SU06522  1 0 1.1330 9.5929 .0000000  10000
SU05262  SU09972  1 0 .06292 .49900 .0000000  10000
SU05272  SU09762  1 0 .53192 4.1721 .0000000  10000
SU05282  SU09012  1 0 .73616 3.7462 .0000000   1795
SU05282  SU09672  1 0 .27104 2.0570 .0000000   1968
SU05282  SU11462  1 0 2.0724 12.950 .0000000  10000
SU05292  SU05532  1 0 .46900 2.9621 .0000000   1882
SU05292  SU11832  1 0 1.2214 8.8282 .0000000    939
SU05321  SU08531  1 0 .14212 .86944 .0000000   2768
SU05321  SU11071  1 0 .50820 3.2767 .0000000   5082
SU05332  SU09542  1 0 .24200 1.2540 .0000000  10000
SU05332  SU10202  1 0 1.4041 10.677 .0000000   2145
SU05332  SU10202  2 0 1.4331 10.450 .0000000   2059
SU05332  SU11352  1 0 .52668 6.6880 .0000000  10000
SU05341  SU11171  1 0 .09196 1.4379 .0000000   4674
SU05362  SU11022  1 0 1.2250 9.4041 .0000000   1968
SU05362  SU11382  1 0 4.5738 31.063 .0000000   1882
SU05362  SU11862  1 0 .08276 .36784 .0000000   1392
SU05372  SU10592  1 0 1.3789 6.2049 .0000000   1623
SU05382  SU11232  1 0 7.2389 31.509 .0000000    789
SU05392  SU08102  1 0 1.3460 9.1142 .0000000   1882
SU05412  SU06552  1 0 .66308 2.9229 .0000000   1450
SU05422  SU09172  1 0 1.3988 10.179 .0000000   1536
SU05452  SU06652  1 0 .36784 2.9229 .0000000   1882
SU05452  SU08172  1 0 .16504 1.3262 .0000000  10000
SU05452  SU11462  1 0 4.5562 34.126 .0000000    939
SU05472  SU05502  1 0 2.2942 17.250 .0000000   2145
SU05482  SU08112  1 0 .17424 .59484 .0000000   1623
SU05492  SU06312  1 0 .37316 1.8339 .0000000   1536
SU05492  SU07932  1 0 .26088 1.0309 .0000000   1882
SU05492  SU10382  1 0 .14520 .49900 .0000000   1795
SU05502  SU05862  1 0 3.8909 16.335 .0000000   1277
SU05502  SU06732  1 0 2.9040 23.159 .0000000   1968
SU05502  SU07502  1 0 1.2540 6.6110 .0000000   1450
SU05512  SU05802  1 0 .81312 4.7630 .0000000   1795
SU05522  SU07882  1 0 .27588 1.5880 .0000000   1968
SU05532  SU09532  1 0 2.7249 21.102 .0000000  10000
SU05542  SU10282  1 0 3.0642 18.929 .0000000  10000
SU05552  SU07732  1 0 .93896 8.4748 .0000000   1968
SU05552  SU07732  2 0 .75504 9.3702 .0000000   1882
SU05562  SU10482  1 0 1.1471 5.1691 .0000000   1536
SU05562  SU11412  1 0 1.7908 9.4278 .0000000   1277
SU05571  SU11331  1 0 1.1202 11.227 .0000000   4239
SU05571  SU11331  2 0 .96976 12.975 .0000000   3634
SU05571  SU11341  1 0 .19228 2.2990 .0000000   3721
SU05571  SU11361  1 0 .22264 3.5284 .0000000   8073
SU05571  SU11361  2 0 .24684 3.1944 .0000000  10000
SU05571  SU11361  3 0 .23232 3.1121 .0000000  10000
SU05571  SU11501  1 0 1.9897 31.609 .0000000   1729
SU05571  SU11501  2 0 1.9479 29.277 .0000000   1729
SU05592  SU05872  1 0 4.6420 17.927 .0000000   1450
SU05592  SU08912  1 0 1.2540 8.3301 .0000000   2059
SU05592  SU10452  1 0 .79376 6.6071 .0000000   1795
SU05602  SU07192  1 0 .18392 1.0992 .0000000   1364
SU05612  SU06062  1 0 .19796 .87120 .0000000  10000
SU05621  SU11421  1 0 1.5382 14.020 .0000000   2595
SU05632  SU06522  1 0 1.5391 11.395 .0000000    989
SU05632  SU06772  1 0 9.0129 48.279 .0000000  10000
SU05632  SU07022  1 0 2.2070 12.448 .0000000   1089
SU05632  SU07292  1 0 2.0984 11.636 .0000000    789
SU05632  SU07292  2 0 2.0984 11.636 .0000000    789
SU05632  SU08902  1 0 1.0191 7.9336 .0000000   1039
SU05632  SU08922  1 0 .84436 6.1287 .0000000   1089
SU05632  SU10252  1 0 1.9571 15.851 .0000000   1089
SU05632  SU10552  1 0 1.4454 11.177 .0000000   1292
SU05632  SU10552  2 0 1.8986 9.6224 .0000000   1039
SU05642  SU11062  1 0 .06776 .27588 .0000000  10000
SU05652  SU10772  1 0 .93412 6.0398 .0000000   2232
SU05672  SU07842  1 0 2.4970 15.140 .0000000   1968
SU05672  SU11062  1 0 11.696 47.058 .0000000    839
SU05702  SU06612  1 0 .34412 1.9210 .0000000   1450
SU05712  SU11242  1 0 1.3160 9.8402 .0000000   1795
SU05722  SU10222  1 0 6.0650 26.383 .0000000  10000
SU05732  SU11002  1 0 .84436 6.5551 .0000000   1192
SU05732  SU11002  2 0 .90372 6.7708 .0000000   1242
SU05742  SU07762  1 0 1.5580 6.8002 .0000000   1364
SU05762  SU11032  1 0 .49900 2.9229 .0000000  10000
SU05771  SU11041  1 0 2.1987 34.075 .0000000   3808
SU05782  SU06212  1 0 3.8822 20.730 .0000000   1536
SU05812  SU06152  1 0 .17908 1.4128 .0000000  10000
SU05822  SU06072  1 0 .72116 4.4620 .0000000   1536
SU05822  SU06672  1 0 .96800 7.5891 .0000000   1882
SU05832  SU06782  1 0 .23716 1.0551 .0000000  10000
SU05842  SU08572  1 0 3.5380 19.873 .0000000   1536
SU05852  SU08402  1 0 .65824 2.7878 .0000000   1709
SU05852  SU09232  1 0 .24684 1.6209 .0000000  10000
SU05852  SU09892  1 0 .19408 1.0842 .0000000   1450
SU05862  SU08862  1 0 2.2022 11.587 .0000000   1450
SU05872  SU10712  1 0 1.6170 7.9129 .0000000   1795
SU05882  SU09302  1 0 2.1538 13.358 .0000000  10000
SU05892  SU09042  1 0 .20280 1.1229 .0000000  10000
SU05902  SU10012  1 0 .02420 .11084 .0000000  10000
SU05922  SU07072  1 0 .06292 .32912 .0000000   1968
SU05932  SU07322  1 0 .99220 6.8868 .0000000   1968
SU05942  SU06542  1 0 .21780 1.6988 .0000000   1882
SU05942  SU11462  1 0 1.5717 11.763 .0000000  10000
SU05952  SU10292  1 0 .28992 1.1621 .0000000   1364
SU05952  SU11532  1 0 7.6745 61.396 .0000000   1342
SU05952  SU11982  1 0 .73568 4.1541 .0000000    839
SU05952  SU11982  2 0 .75992 3.9384 .0000000    939
SU05962  SU07002  1 0 .26620 1.4912 .0000000  10000
SU05962  SU08132  1 0 1.6209 24.786 .0000000   1623
SU05962  SU08582  1 0 1.6209 7.0809 .0000000  10000
SU05962  SU08952  1 0 .68680 4.9460 .0000000  10000
SU05972  SU06362  1 0 .10600 .88088 .0000000  10000
SU05972  SU07822  1 0 .10212 .19408 .0000000  10000
SU05972  SU09152  1 0 .50820 3.6929 .0000000   1709
SU05972  SU10272  1 0 .01888 .09680 .0000000  10000
SU05972  SU10272  2 0 .02178 .09438 .0000000  10000
SU05972  SU11572  1 0 1.7807 11.712 .0000000   1392
SU05982  SU08632  1 0 .18392 2.4490 .0000000   1882
SU05992  SU09852  1 0 2.6431 12.061 .0000000   1623
SU05992  SU11232  1 0 2.9436 14.612 .0000000    789
SU06002  SU11402  1 0 .50820 2.3092 .0000000  10000
SU06012  SU06372  1 0 .58612 2.5512 .0000000  10000
SU06012  SU07312  1 0 .13600 .87120 .0000000   2405
SU06022  SU06112  1 0 5.0631 18.566 .0000000  10000
SU06022  SU07552  1 0 .13116 .48884 .0000000  10000
SU06022  SU09102  1 0 4.6319 19.118 .0000000   1623
SU06022  SU09842  1 0 7.0519 31.310 .0000000   1364
SU06022  SU09842  2 0 7.6569 32.597 .0000000   1536
SU06031  SU10431  1 0 .20900 4.0713 .0000000  10000
SU06042  SU06242  1 0 .28992 1.7472 .0000000   1364
SU06042  SU07062  1 0 .59484 5.8419 .0000000   2059
SU06042  SU07062  2 0 .62388 5.2708 .0000000   2318
SU06042  SU07582  1 0 .52804 4.9170 .0000000   2145
SU06042  SU09432  1 0 .46900 4.2931 .0000000   2059
SU06042  SU09552  1 0 .25216 1.9549 .0000000   1709
SU06042  SU10852  1 0 .58080 5.1928 .0000000   1709
SU06042  SU10852  2 0 .65824 4.6270 .0000000   1882
SU06042  SU10852  3 0 .50820 4.1672 .0000000  10000
SU06052  SU11242  1 0 .99704 7.4250 .0000000   1882
SU06052  SU11242  2 0 .97816 7.5698 .0000000   1882
SU06062  SU07142  1 0 .25216 1.9699 .0000000   2405
SU06072  SU06672  1 0 2.5120 11.616 .0000000   1536
SU06072  SU06672  2 0 1.7419 11.631 .0000000   1450
SU06072  SU07762  1 0 7.2019 32.544 .0000000   1364
SU06082  SU11192  1 0 .37800 2.1930 .0000000   1882
SU06082  SU11192  2 0 .36300 2.2942 .0000000   1968
SU06092  SU07752  1 0 .26620 1.8048 .0000000   1536
SU06092  SU07752  2 0 .26620 1.9171 .0000000   1795
SU06102  SU11552  1 0 1.7472 8.8282 .0000000  10000
SU06122  SU06862  1 0 .36784 1.9312 .0000000   1795
SU06122  SU06862  2 0 .36300 1.9650 .0000000   1795
SU06131  SU11311  1 0 .60984 6.1565 .0000000   5827
SU06131  SU11481  1 0 .70224 6.9890 .0000000   3287
SU06142  SU06272  1 0 .42108 2.5942 .0000000  10000
SU06142  SU06552  1 0 .73616 5.6918 .0000000   1968
SU06142  SU07872  1 0 .92396 5.1928 .0000000   2059
SU06142  SU07872  2 0 .78408 5.9919 .0000000  10000
SU06142  SU07872  3 0 .92396 5.6241 .0000000  10000
SU06142  SU08212  1 0 .23184 1.1708 .0000000  10000
SU06142  SU08212  2 0 .23716 1.1519 .0000000  10000
SU06142  SU08512  1 0 .08712 .37800 .0000000  10000
SU06142  SU09422  1 0 1.0261 7.7488 .0000000  10000
SU06152  SU07022  1 0 .30008 2.3329 .0000000   2059
SU06162  SU07672  1 0 .30492 .55176 .0000000   1277
SU06162  SU08092  1 0 .59484 3.8091 .0000000   2145
SU06191  SU10951  1 0 .00836 .17556 .0000000  10000
SU06201  SU07491  1 0 .03344 .45144 .0000000   4674
SU06212  SU11352  1 0 6.2023 48.379 .0000000   1292
SU06222  SU07092  1 0 2.5652 11.873 .0000000   2145
SU06232  SU10022  1 0 .81796 4.2931 .0000000   1364
SU06242  SU08272  1 0 1.4041 10.116 .0000000   1364
SU06252  SU06422  1 0 .43076 1.9800 .0000000   1536
SU06252  SU08142  1 0 1.2390 9.2691 .0000000   1450
SU06252  SU08142  2 0 1.1660 9.4278 .0000000   1795
SU06262  SU10802  1 0 6.3738 24.747 .0000000   1795
SU06282  SU08232  1 0 .94380 6.9410 .0000000   1536
SU06282  SU11232  1 0 .44392 1.7046 .0000000    839
SU06302  SU08742  1 0 2.0618 10.537 .0000000   1536
SU06302  SU08742  2 0 1.2870 9.9409 .0000000   1795
SU06322  SU11942  1 0 .15048 .53504 .0000000  10000
SU06332  SU09132  1 0 3.0831 11.935 .0000000   1277
SU06342  SU07762  1 0 3.8280 13.721 .0000000   1450
SU06342  SU08002  1 0 .68680 2.8798 .0000000   1277
SU06352  SU06432  1 0 1.4568 7.4439 .0000000   1882
SU06352  SU06652  1 0 1.2250 5.9682 .0000000   1277
SU06372  SU08022  1 0 .50820 3.1900 .0000000   1709
SU06392  SU07542  1 0 1.1079 8.4598 .0000000   2232
SU06392  SU08402  1 0 2.0038 10.948 .0000000   1709
SU06392  SU08422  1 0 3.0439 17.676 .0000000  10000
SU06392  SU11772  1 0 2.7351 15.570 .0000000   1536
SU06402  SU09172  1 0 2.8459 22.787 .0000000  10000
SU06402  SU11792  1 0 1.8881 11.795 .0000000  10000
SU06412  SU07162  1 0 1.4418 8.1801 .0000000   2059
SU06432  SU08132  1 0 .26620 1.5290 .0000000   2318
SU06432  SU08132  2 0 .26620 1.6359 .0000000   2232
SU06432  SU08132  3 0 .50820 2.3092 .0000000   1795
SU06442  SU07802  1 0 1.0309 6.1899 .0000000   1882
SU06442  SU11662  1 0 .91208 6.9472 .0000000    989
SU06452  SU07022  1 0 .54692 3.1649 .0000000  10000
SU06472  SU08152  1 0 2.5018 18.092 .0000000   1709
SU06481  SU11011  1 0 .02508 .32604 .0000000   3113
SU06492  SU07882  1 0 .25700 1.4520 .0000000   1709
SU06492  SU09722  1 0 .19408 1.5290 .0000000   1709
SU06492  SU11772  1 0 1.0600 7.1051 .0000000   1882
SU06502  SU09142  1 0 .60984 9.0648 .0000000   2232
SU06512  SU06832  1 0 1.8682 12.482 .0000000   1536
SU06562  SU06662  1 0 1.6408 9.5198 .0000000   2145
SU06571  SU10651  1 0 .60192 5.5761 .0000000   2587
SU06571  SU10651  2 0 .50160 6.7047 .0000000   2239
SU06571  SU11091  1 0 .27104 3.6252 .0000000   5377
SU06571  SU11451  1 0 .72732 10.132 .0000000   3287
SU06571  SU11811  1 0 1.9562 21.953 .0000000   3461
SU06581  SU10511  1 0 .95304 8.8867 .0000000  10000
SU06592  SU07792  1 0 1.6461 12.618 .0000000  10000
SU06592  SU08132  1 0 6.1195 33.414 .0000000    839
SU06592  SU08852  1 0 .63888 2.5991 .0000000   1623
SU06592  SU09562  1 0 .50820 2.4970 .0000000  10000
SU06602  SU06812  1 0 .98688 6.3312 .0000000   1882
SU06602  SU07472  1 0 .57112 4.4818 .0000000   1968
SU06612  SU08732  1 0 .24684 1.3262 .0000000  10000
SU06612  SU11462  1 0 2.5908 17.164 .0000000   1242
SU06652  SU08852  1 0 1.7279 11.272 .0000000   1364
SU06672  SU07362  1 0 .87120 6.7808 .0000000   1795
SU06672  SU07362  2 0 1.0261 6.0350 .0000000   1968
SU06672  SU09322  1 0 5.6052 29.572 .0000000   1450
SU06672  SU09662  1 0 1.7279 10.304 .0000000   1882
SU06682  SU11792  1 0 .19144 1.5458 .0000000   1192
SU06692  SU08962  1 0 2.6141 17.434 .0000000   2232
SU06702  SU09782  1 0 3.8328 20.299 .0000000   1536
SU06712  SU08502  1 0 2.1049 12.366 .0000000   1968
SU06712  SU11942  1 0 2.9845 16.561 .0000000    989
SU06722  SU10202  1 0 .40220 .78408 .0000000  10000
SU06751  SU11101  1 0 .78408 10.396 .0000000   5827
SU06762  SU11832  1 0 3.7879 24.277 .0000000   1039
SU06782  SU10492  1 0 .20812 1.0788 .0000000  10000
SU06782  SU11272  1 0 .69212 5.2078 .0000000   2405
SU06792  SU07902  1 0 4.1290 14.738 .0000000   1277
SU06792  SU10942  1 0 2.3232 10.537 .0000000  10000
SU06802  SU06942  1 0 1.4999 8.9250 .0000000   1795
SU06802  SU11372  1 0 5.7433 36.893 .0000000  10000
SU06812  SU06842  1 0 .89104 5.7741 .0000000   2145
SU06821  SU08671  1 0 .62700 8.4436 .0000000   3982
SU06821  SU11601  1 0 .98648 12.164 .0000000   3808
SU06832  SU10202  1 0 1.4418 8.2130 .0000000   1709
SU06852  SU11532  1 0 3.5271 28.842 .0000000   1089
SU06852  SU11532  2 0 3.5112 26.460 .0000000    939
SU06862  SU08912  1 0 1.2052 9.2981 .0000000   1623
SU06872  SU07682  1 0 .97284 5.9140 .0000000   1968
SU06882  SU10072  1 0 .23184 1.2342 .0000000   1623
SU06892  SU10282  1 0 .45496 2.7980 .0000000   2318
SU06902  SU09132  1 0 6.8099 27.515 .0000000  10000
SU06902  SU11372  1 0 .80780 7.4580 .0000000   2318
SU06902  SU11372  2 0 .82812 7.3040 .0000000  10000
SU06912  SU07332  1 0 1.9462 14.830 .0000000   1882
SU06932  SU07112  1 0 .26620 1.5972 .0000000   1623
SU06952  SU07902  1 0 1.6170 8.1748 .0000000  10000
SU06962  SU09832  1 0 .11084 .50820 .0000000   1623
SU06972  SU07742  1 0 .07308 .32912 .0000000  10000
SU06981  SU10431  1 0 .37620 5.7600 .0000000   3029
SU06981  SU10431  2 0 .38456 5.6514 .0000000   3029
SU06981  SU10431  3 0 .39292 5.5427 .0000000   3547
SU06981  SU10431  4 0 .44308 4.8906 .0000000   4761
SU06981  SU10921  1 0 .19228 2.1569 .0000000   1903
SU06981  SU11251  1 0 .61468 6.7857 .0000000   8073
SU06981  SU11251  2 0 .60016 6.9357 .0000000   6427
SU06992  SU11382  1 0 3.2568 12.308 .0000000  10000
SU07012  SU11852  1 0 .30008 2.3760 .0000000   2405
SU07022  SU08812  1 0 .65292 6.0979 .0000000   1968
SU07022  SU09622  1 0 1.1950 8.4850 .0000000   1795
SU07022  SU09752  1 0 .47384 3.9688 .0000000  10000
SU07022  SU09752  2 0 .37800 4.2398 .0000000   1277
SU07022  SU10252  1 0 3.9160 13.954 .0000000  10000
SU07032  SU09682  1 0 .10600 .25700 .0000000  10000
SU07041  SU11321  1 0 .29040 4.0608 .0000000   5232
SU07041  SU11321  2 0 .28556 4.1430 .0000000   4932
SU07052  SU10762  1 0 3.2670 20.062 .0000000   1968
SU07062  SU08612  1 0 .13116 .57596 .0000000   1277
SU07082  SU08412  1 0 2.1340 16.016 .0000000   1277
SU07082  SU10162  1 0 1.7182 11.931 .0000000   1450
SU07112  SU08762  1 0 1.5149 10.919 .0000000  10000
SU07142  SU07212  1 0 5.3288 32.617 .0000000   2405
SU07152  SU10662  1 0 7.5499 25.250 .0000000   1364
SU07152  SU10912  1 0 3.9930 19.307 .0000000   1450
SU07152  SU10912  2 0 5.9822 21.398 .0000000   1364
SU07182  SU07992  1 0 2.6518 10.604 .0000000  10000
SU07192  SU11402  1 0 1.4568 10.503 .0000000  10000
SU07192  SU11402  2 0 1.6500 9.3799 .0000000   2145
SU07192  SU11402  3 0 1.6500 9.3122 .0000000  10000
SU07212  SU10752  1 0 1.1330 4.6459 .0000000   1709
SU07212  SU11122  1 0 1.2624 9.4468 .0000000    989
SU07212  SU11122  2 0 1.2364 9.6316 .0000000   1039
SU07222  SU09092  1 0 3.5622 17.259 .0000000  10000
SU07232  SU11232  1 0 1.9228 7.4479 .0000000  10000
SU07242  SU11272  1 0 .79376 6.4130 .0000000   1795
SU07242  SU11272  2 0 .80780 6.2968 .0000000   1709
SU07261  SU11131  1 0 .42108 4.2786 .0000000   7173
SU07261  SU12041  1 0 .66308 8.1409 .0000000   7623
SU07322  SU08062  1 0 .13600 1.0120 .0000000  10000
SU07322  SU08382  1 0 .12584 .79376 .0000000   1795
SU07322  SU10692  1 0 .15004 .92008 .0000000   1968
SU07322  SU11572  1 0 .74488 6.0602 .0000000   2232
SU07322  SU11572  2 0 .66792 5.2708 .0000000   2145
SU07342  SU11772  1 0 .78408 6.4028 .0000000   1536
SU07352  SU10522  1 0 .56096 3.3348 .0000000   1450
SU07362  SU10632  1 0 .15488 .54208 .0000000   1795
SU07372  SU11432  1 0 .10032 .91208 .0000000  10000
SU07401  SU11291  1 0 2.1732 27.936 .0000000   7623
SU07412  SU08462  1 0 .13116 .81796 .0000000  10000
SU07412  SU08702  1 0 .92880 6.1032 .0000000   1709
SU07412  SU10352  1 0 1.4762 9.4482 .0000000   2318
SU07422  SU10042  1 0 .06292 .47916 .0000000   1882
SU07422  SU10602  1 0 .06776 .28604 .0000000   1709
SU07442  SU11872  1 0 1.5338 11.902 .0000000   2405
SU07442  SU11872  2 0 1.5682 11.679 .0000000   2318
SU07451  SU09331  1 0 .45144 6.3787 .0000000   2247
SU07451  SU09511  1 0 .01672 .27588 .0000000  10000
SU07451  SU11921  1 0 .42108 6.7954 .0000000   3286
SU07451  SU11921  2 0 .41624 6.9357 .0000000   5232
SU07462  SU10302  1 0 .13116 .73084 .0000000   1795
SU07482  SU10352  1 0 .17424 1.2971 .0000000   1882
SU07482  SU10542  1 0 .10600 .69212 .0000000  10000
SU07491  SU08251  1 0 .02508 .45980 .0000000   4500
SU07491  SU11141  1 0 .81092 7.8751 .0000000   3634
SU07491  SU11141  2 0 .71896 9.2712 .0000000   3634
SU07491  SU11141  3 0 .71060 9.4468 .0000000   3547
SU07491  SU11721  1 0 1.1370 14.680 .0000000   4239
SU07491  SU11841  1 0 .58564 6.9067 .0000000   7023
SU07502  SU08442  1 0 1.4762 5.6531 .0000000  10000
SU07512  SU09932  1 0 .61516 3.7902 .0000000   1536
SU07512  SU09932  2 0 .60016 3.8720 .0000000   1364
SU07522  SU08132  1 0 .05324 .36784 .0000000  10000
SU07532  SU08942  1 0 3.7321 14.549 .0000000   1536
SU07532  SU09092  1 0 1.2250 6.5098 .0000000   1277
SU07542  SU09052  1 0 .57112 4.5830 .0000000  10000
SU07542  SU09052  2 0 .55708 4.6711 .0000000  10000
SU07561  SU11091  1 0 1.7138 22.271 .0000000   3547
SU07561  SU11811  1 0 .49324 5.4424 .0000000   4066
SU07572  SU09292  1 0 .12584 .78408 .0000000   2059
SU07602  SU09342  1 0 3.2230 15.159 .0000000   1364
SU07602  SU10792  1 0 3.5192 16.049 .0000000   1277
SU07612  SU10282  1 0 1.8968 7.8021 .0000000   1536
SU07632  SU07802  1 0 .17908 1.3702 .0000000   2059
SU07632  SU10052  1 0 1.0842 6.2480 .0000000   2318
SU07632  SU10832  1 0 .06776 .50820 .0000000  10000
SU07642  SU07832  1 0 1.4230 6.2150 .0000000   1795
SU07642  SU09142  1 0 .33880 6.0790 .0000000   2318
SU07642  SU11772  1 0 .77924 9.5740 .0000000  10000
SU07652  SU10552  1 0 .40704 .63404 .0000000  10000
SU07661  SU11251  1 0 .76912 11.704 .0000000   3029
SU07661  SU11251  2 0 .86944 10.375 .0000000   3029
SU07661  SU11891  1 0 1.8643 21.602 .0000000   4413
SU07682  SU08562  1 0 .95300 7.2160 .0000000   2145
SU07682  SU09352  1 0 .83684 9.3562 .0000000   1709
SU07691  SU11721  1 0 .25080 3.1517 .0000000   3461
SU07691  SU11731  1 0 .16720 2.0566 .0000000   1729
SU07702  SU08022  1 0 .18392 1.4370 .0000000   1882
SU07712  SU10012  1 0 .02904 .12100 .0000000  10000
SU07742  SU10852  1 0 .45980 1.5919 .0000000   1364
SU07752  SU10932  1 0 .32912 1.2870 .0000000   1882
SU07772  SU09762  1 0 .59484 1.9408 .0000000   1364
SU07782  SU09002  1 0 .49900 1.7472 .0000000  10000
SU07832  SU10172  1 0 1.9800 9.4859 .0000000   1709
SU07852  SU08442  1 0 .01016 .10212 .0000000   2318
SU07872  SU08392  1 0 .17424 2.1049 .0000000   2318
SU07872  SU08492  1 0 .42108 3.4558 .0000000   1623
SU07872  SU08552  1 0 .45012 2.7438 .0000000  10000
SU07882  SU11772  1 0 1.0952 8.4428 .0000000   1139
SU07902  SU10462  1 0 2.3329 10.803 .0000000   1277
SU07902  SU11232  1 0 5.6254 31.041 .0000000  10000
SU07912  SU11262  1 0 1.2122 7.0884 .0000000   1192
SU07921  SU11361  1 0 .31944 5.3046 .0000000   8223
SU07932  SU09292  1 0 .07696 .54692 .0000000   1709
SU07962  SU11562  1 0 3.3114 20.281 .0000000   1292
SU07972  SU10192  1 0 .04792 .54692 .0000000  10000
SU07982  SU09282  1 0 .09680 .13116 .0000000  10000
SU07992  SU10222  1 0 1.6122 8.2469 .0000000   1536
SU08012  SU08302  1 0 4.0661 21.683 .0000000   2145
SU08012  SU08932  1 0 9.8828 30.816 .0000000  10000
SU08012  SU09102  1 0 11.248 30.719 .0000000   1364
SU08012  SU09322  1 0 5.2611 29.592 .0000000   1536
SU08052  SU08202  1 0 2.6431 14.263 .0000000   1450
SU08072  SU11942  1 0 .13292 .64456 .0000000    739
SU08092  SU09072  1 0 .57112 4.0172 .0000000   2059
SU08092  SU09862  1 0 .03388 .31508 .0000000  10000
SU08102  SU10452  1 0 .19796 1.6122 .0000000   2405
SU08112  SU10112  1 0 .21296 .69212 .0000000   2145
SU08132  SU10672  1 0 .28120 2.4350 .0000000   2059
SU08132  SU10722  1 0 .05324 .32912 .0000000  10000
SU08152  SU11352  1 0 3.4853 23.340 .0000000   1089
SU08162  SU09392  1 0 .16504 .57596 .0000000   1277
SU08172  SU08802  1 0 .02904 .20280 .0000000   1795
SU08182  SU10852  1 0 .32912 1.4810 .0000000  10000
SU08192  SU11902  1 0 1.0261 4.5060 .0000000   1450
SU08202  SU09092  1 0 4.6711 28.885 .0000000   1450
SU08222  SU09852  1 0 .16504 .80296 .0000000   2059
SU08232  SU10462  1 0 .57112 3.4461 .0000000   1450
SU08242  SU09012  1 0 .51788 1.9989 .0000000  10000
SU08262  SU09392  1 0 .05324 .24200 .0000000  10000
SU08282  SU10282  1 0 3.0439 12.715 .0000000   1882
SU08292  SU11242  1 0 1.7138 12.214 .0000000   1089
SU08302  SU09662  1 0 1.6988 10.527 .0000000   1882
SU08311  SU10431  1 0 .20900 3.9961 .0000000  10000
SU08321  SU11691  1 0 1.2540 14.923 .0000000   3113
SU08321  SU11691  2 0 1.2289 15.215 .0000000   3029
SU08332  SU10192  1 0 .87120 5.7451 .0000000  10000
SU08332  SU10192  2 0 .88620 5.6289 .0000000  10000
SU08342  SU09002  1 0 4.2790 13.997 .0000000  10000
SU08372  SU09052  1 0 .63888 4.2060 .0000000  10000
SU08412  SU08572  1 0 5.5999 22.719 .0000000   1623
SU08431  SU10961  1 0 1.1119 12.222 .0000000   3461
SU08431  SU10961  2 0 .96976 14.145 .0000000   3113
SU08431  SU11051  1 0 .91124 9.9651 .0000000   2076
SU08472  SU11412  1 0 .32912 1.7279 .0000000   1364
SU08482  SU11372  1 0 1.1537 6.9973 .0000000  10000
SU08502  SU08642  1 0 2.8992 16.756 .0000000   1709
SU08522  SU10802  1 0 3.1358 13.770 .0000000   1882
SU08542  SU09882  1 0 .05808 .23716 .0000000  10000
SU08542  SU09882  2 0 .05808 .23184 .0000000  10000
SU08562  SU08662  1 0 .69212 3.8672 .0000000   1277
SU08592  SU09812  1 0 .27588 .51788 .0000000  10000
SU08622  SU10762  1 0 5.6972 25.008 .0000000   2405
SU08632  SU09702  1 0 2.2942 12.298 .0000000  10000
SU08642  SU11942  1 0 5.0336 26.794 .0000000   1139
SU08652  SU09602  1 0 .16504 .56580 .0000000   1882
SU08652  SU10042  1 0 .11616 .71100 .0000000   2145
SU08662  SU08942  1 0 2.8222 10.735 .0000000   1795
SU08662  SU09352  1 0 .84700 9.5638 .0000000   1968
SU08671  SU11601  1 0 1.7472 19.052 .0000000   4239
SU08682  SU09452  1 0 .31508 1.6601 .0000000  10000
SU08682  SU10182  1 0 1.3988 6.3399 .0000000   1364
SU08702  SU10072  1 0 .78892 4.5980 .0000000   1968
SU08711  SU09181  1 0 .24244 3.7369 .0000000   2334
SU08711  SU09181  2 0 .27588 3.2353 .0000000   2682
SU08711  SU09591  1 0 .55176 8.3349 .0000000   3547
SU08711  SU09591  2 0 .53504 8.4938 .0000000   2595
SU08721  SU10961  1 0 .48488 6.7465 .0000000   2595
SU08721  SU10961  2 0 .46816 6.8803 .0000000   2161
SU08721  SU11631  1 0 1.3042 13.251 .0000000   4413
SU08752  SU10072  1 0 .22700 1.1422 .0000000  10000
SU08782  SU11212  1 0 .18308 .48572 .0000000  10000
SU08792  SU09702  1 0 .52804 3.8241 .0000000   1450
SU08871  SU11651  1 0 .15884 2.0733 .0000000   3895
SU08871  SU11651  2 0 .35112 2.8591 .0000000   3287
SU08871  SU11761  1 0 1.3961 14.388 .0000000   3374
SU08871  SU11841  1 0 .68244 9.0992 .0000000   5977
SU08892  SU11432  1 0 .08276 1.0450 .0000000  10000
SU08972  SU11562  1 0 2.3808 18.571 .0000000   2405
SU08991  SU11361  1 0 .32912 5.2078 .0000000   8373
SU09021  SU09331  1 0 .33440 5.5009 .0000000  10000
SU09032  SU11662  1 0 1.6262 8.2280 .0000000   1623
SU09132  SU09882  1 0 .42108 3.1992 .0000000   1623
SU09142  SU10172  1 0 1.2632 7.4870 .0000000   1450
SU09191  SU10951  1 0 .00836 .20900 .0000000  10000
SU09222  SU10712  1 0 .37316 1.7961 .0000000   1795
SU09272  SU11412  1 0 1.2439 10.067 .0000000   2059
SU09272  SU11412  2 0 1.2148 9.3218 .0000000   1882
SU09282  SU09482  1 0 .21296 .67276 .0000000  10000
SU09292  SU10262  1 0 .22312 1.5580 .0000000   2145
SU09292  SU10562  1 0 .07696 .59484 .0000000   2145
SU09331  SU11081  1 0 1.3376 15.416 .0000000   3287
SU09331  SU11131  1 0 .58520 9.7394 .0000000  10000
SU09342  SU11032  1 0 2.5080 13.635 .0000000  10000
SU09372  SU09572  1 0 1.9549 14.360 .0000000   2232
SU09382  SU11402  1 0 .52320 2.2651 .0000000  10000
SU09402  SU10102  1 0 .16504 1.0701 .0000000   2232
SU09462  SU10152  1 0 .49900 2.8362 .0000000   1277
SU09471  SU11721  1 0 .78892 11.088 .0000000   7023
SU09471  SU11951  1 0 .01936 .30492 .0000000   7773
SU09522  SU11682  1 0 1.2778 9.5488 .0000000   1968
SU09522  SU11682  2 0 1.2492 9.7332 .0000000   1795
SU09602  SU10012  1 0 .21296 1.0019 .0000000   2145
SU09642  SU10132  1 0 1.5580 10.033 .0000000   1968
SU09642  SU11792  1 0 .24684 1.5251 .0000000   2145
SU09642  SU11792  2 0 .19796 1.6020 .0000000   1882
SU09651  SU11171  1 0 .21736 2.6167 .0000000   3374
SU09692  SU11542  1 0 2.7641 20.831 .0000000   2232
SU09692  SU11542  2 0 2.7201 20.280 .0000000   1795
SU09711  SU11301  1 0 .11704 1.6135 .0000000   3721
SU09722  SU11772  1 0 1.6218 9.2286 .0000000   1139
SU09732  SU11162  1 0 3.6348 19.142 .0000000   1795
SU09772  SU11402  1 0 3.5908 16.466 .0000000  10000
SU09791  SU10141  1 0 .71896 8.9786 .0000000  10000
SU09801  SU10431  1 0 .23408 2.8257 .0000000   3895
SU09801  SU10431  2 0 .25080 2.6668 .0000000   3287
SU09822  SU11902  1 0 1.0534 6.8711 .0000000   1139
SU09832  SU10012  1 0 .22700 .69212 .0000000   2405
SU09842  SU11062  1 0 3.0347 14.571 .0000000    889
SU09842  SU11062  2 0 2.1485 13.894 .0000000   1139
SU09852  SU11232  1 0 5.7517 30.070 .0000000    789
SU09872  SU11832  1 0 1.8894 9.2044 .0000000  10000
SU09902  SU11682  1 0 3.5948 28.082 .0000000   1089
SU09911  SU11171  1 0 .10868 1.2540 .0000000  10000
SU09922  SU10422  1 0 2.1151 15.890 .0000000   2059
SU09922  SU11242  1 0 2.7351 16.083 .0000000   2232
SU09932  SU12012  1 0 .40704 1.5919 .0000000   1795
SU09952  SU11962  1 0 2.5560 15.536 .0000000   1795
SU09952  SU11962  2 0 2.7351 14.239 .0000000   1709
SU09982  SU10352  1 0 .29524 1.3310 .0000000   1623
SU09992  SU10912  1 0 .84700 3.2428 .0000000   1450
SU09992  SU10912  2 0 2.1969 16.785 .0000000  10000
SU10012  SU10472  1 0 .19796 1.1568 .0000000  10000
SU10012  SU11152  1 0 .61516 6.8050 .0000000   2405
SU10012  SU11152  2 0 .60016 6.3022 .0000000   2405
SU10032  SU10122  1 0 4.6130 16.316 .0000000   1623
SU10032  SU11022  1 0 4.0462 25.003 .0000000   2405
SU10032  SU11022  2 0 6.4759 35.559 .0000000   2232
SU10091  SU11501  1 0 .00968 .15972 .0000000  10000
SU10132  SU11792  1 0 1.6170 12.637 .0000000   2059
SU10141  SU10231  1 0 1.2958 20.549 .0000000   1989
SU10141  SU11671  1 0 1.3209 20.173 .0000000   2247
SU10141  SU11781  1 0 1.1704 17.539 .0000000   3808
SU10141  SU11781  2 0 1.2038 18.944 .0000000   3721
SU10141  SU11911  1 0 .20064 2.0315 .0000000   3721
SU10141  SU11911  2 0 .17556 2.1402 .0000000   3461
SU10152  SU10352  1 0 .19796 1.1132 .0000000   1795
SU10192  SU11772  1 0 .41092 3.0439 .0000000   1623
SU10192  SU11772  2 0 .21780 2.4490 .0000000  10000
SU10192  SU11772  3 0 .40704 3.1020 .0000000   1623
SU10302  SU10752  1 0 1.1568 8.3930 .0000000   1709
SU10311  SU11501  1 0 .00484 .14036 .0000000   7623
SU10322  SU11382  1 0 .10032 .81008 .0000000   1292
SU10332  SU10352  1 0 2.3619 24.055 .0000000   2145
SU10382  SU10882  1 0 .25700 .45012 .0000000  10000
SU10462  SU11232  1 0 3.2178 17.639 .0000000  10000
SU10482  SU10712  1 0 .86200 6.1608 .0000000   1623
SU10651  SU11421  1 0 .78408 7.9908 .0000000   6577
SU10662  SU12022  1 0 1.4230 10.314 .0000000   1882
SU10682  SU10702  1 0 .01888 .19408 .0000000  10000
SU10732  SU11152  1 0 .86192 5.6171 .0000000    989
SU10752  SU11122  1 0 1.4546 8.6451 .0000000   1089
SU10752  SU11122  2 0 1.3869 10.082 .0000000   1192
SU10762  SU11802  1 0 1.4714 7.8743 .0000000   1292
SU10842  SU11932  1 0 .67276 3.7070 .0000000   1623
SU10872  SU11152  1 0 .01888 .09680 .0000000   1364
SU10892  SU11162  1 0 1.2540 7.1492 .0000000   2059
SU10892  SU11162  2 0 1.8881 7.8118 .0000000   1450
SU10892  SU11162  3 0 1.0842 8.3732 .0000000   1709
SU10902  SU11272  1 0 .32912 2.0280 .0000000  10000
SU10921  SU11821  1 0 .94468 11.386 .0000000   1816
SU10942  SU11962  1 0 3.0430 14.321 .0000000    939
SU10951  SU11101  1 0 .52756 6.5872 .0000000   4482
SU10951  SU11101  2 0 .46948 7.4052 .0000000   3586
SU10961  SU11011  1 0 .52668 6.8636 .0000000   2334
SU10961  SU11011  2 0 .53504 6.7214 .0000000   3113
SU10961  SU11201  1 0 .37752 4.5544 .0000000   5677
SU10961  SU11201  2 0 .35816 4.6900 .0000000   6727
SU10991  SU11221  1 0 .28556 3.6203 .0000000   6277
SU10991  SU12041  1 2 .00000 .00000 .0000000
SU11041  SU11591  1 0 1.8440 13.809 .0000000   4182
SU11071  SU11081  1 0 .19360 2.3813 .0000000   3882
SU11071  SU11081  2 0 .18876 2.4297 .0000000   4782
SU11071  SU11081  3 0 .24200 3.2815 .0000000   7623
SU11071  SU11081  4 0 .24684 3.2331 .0000000   7023
SU11071  SU11601  1 0 .24684 2.9863 .0000000   5677
SU11071  SU11611  1 0 .14520 1.5198 .0000000   6727
SU11081  SU11221  1 0 .29524 3.0492 .0000000  10000
SU11081  SU11221  2 0 .28556 3.2428 .0000000  10000
SU11081  SU11921  1 0 .59048 7.3036 .0000000   4782
SU11081  SU11921  2 0 .74536 9.1960 .0000000   5827
SU11081  SU11921  3 0 .60984 7.0035 .0000000   5082
SU11101  SU11301  1 0 2.3813 24.156 .0000000   4332
SU11131  SU11821  1 0 .67276 8.0441 .0000000  10000
SU11141  SU11721  1 0 .46464 6.2630 .0000000   7023
SU11141  SU11721  2 0 .43560 4.1866 .0000000   7623
SU11141  SU11721  3 0 .36784 4.9271 .0000000   6877
SU11141  SU11721  4 0 .18876 3.7316 .0000000   6577
SU11141  SU11721  5 0 .19360 3.6590 .0000000   7323
SU11181  SU11711  1 0 .30976 4.1334 .0000000   6577
SU11181  SU11711  2 0 .31944 4.0559 .0000000   6577
SU11192  SU11832  1 0 1.7397 25.422 .0000000  10000
SU11201  SU11631  1 0 .29040 2.4152 .0000000   6577
SU11201  SU11631  2 0 .19360 2.2893 .0000000   7923
SU11201  SU11631  3 0 .20328 2.5749 .0000000   7173
SU11212  SU11622  1 0 1.1370 6.4205 .0000000    889
SU11221  SU12041  1 0 .29524 3.9107 .0000000   6877
SU11301  SU11311  1 0 1.6311 23.910 .0000000   7473
SU11311  SU11321  1 0 .35332 7.7198 .0000000   5677
SU11311  SU11321  2 0 .42108 6.4275 .0000000   7623
SU11311  SU11481  1 0 1.0261 9.9849 .0000000   5082
SU11311  SU11751  1 0 .66308 10.561 .0000000  10000
SU11311  SU11751  2 0 .67760 10.358 .0000000  10000
SU11331  SU11341  1 0 .48884 6.4227 .0000000   6727
SU11341  SU11361  1 0 .29040 4.2011 .0000000   7773
SU11441  SU11451  1 0 .32912 3.1557 .0000000   3436
SU11481  SU11491  1 0 .79376 11.234 .0000000   8073
SU11481  SU11501  1 0 .65824 7.3858 .0000000   6127
SU11481  SU11511  1 0 .27104 3.7946 .0000000   2986
SU11491  SU11521  1 0 .67276 10.469 .0000000   2986
SU11501  SU11511  1 0 .34364 4.3173 .0000000   6727
SU11542  SU11552  1 0 3.8038 19.037 .0000000    789
SU11542  SU11552  2 0 2.8340 16.937 .0000000  10000
SU11542  SU11552  3 0 4.6565 17.180 .0000000    739
SU11581  SU11591  1 0 .90024 8.7556 .0000000   6877
SU11601  SU11611  1 0 .12100 1.3794 .0000000   6727
SU11631  SU12041  1 0 .63404 6.1081 .0000000   6427
SU11641  SU11651  1 0 .33440 4.1884 .0000000   3287
SU11701  SU11711  1 0 .62920 7.7876 .0000000   7923
SU11701  SU11711  2 0 .61952 7.9376 .0000000   7323
SU11711  SU11721  1 0 .81796 10.435 .0000000   7173
SU11711  SU11721  2 0 .82764 10.232 .0000000   7623
SU11721  SU11731  1 0 .25168 2.7346 .0000000   5977
SU11721  SU11741  1 0 .27104 3.9349 .0000000   3586
SU11721  SU11751  1 0 .70664 8.5620 .0000000  10000
SU11721  SU11751  2 0 .62920 9.6994 .0000000   7473
SU11741  SU11951  1 0 .52756 7.8844 .0000000   3286
##T
SU00131  SU11112  1 0 394.7 231.8 591.0 .03051 12.396 .0000000 .00000    865
SU00231  SU11552  1 0 391.7 226.7 591.0 .01559 6.2403 .0000000 .00000    871
SU00231  SU11552  2 0 391.7 226.7 591.0 .01511 6.3928 .0000000 .00000    871
SU00331  SU11232  1 0 380.6 228.3 591.0 .01514 5.9747 .0000000 .00000    896
SU00331  SU11232  2 0 380.6 228.3 591.0 .02883 12.036 .0000000 .00000    896
SU00331  SU11232  3 0 380.6 228.3 591.0 .01472 6.1024 .0000000 .00000    896
SU00381  SU11962  1 0 375.4 227.8 591.0 .01303 6.5564 .0000000 .00000    909
SU00381  SU11962  2 0 375.4 227.8 591.0 .01303 6.3773 .0000000 .00000    909
SU00581  SU11832  1 0 392.5 228.5 591.0 .03934 10.564 .0000000 .00000    869
SU00581  SU11832  2 0 392.5 228.5 591.0 .03382 11.355 .0000000 .00000    869
SU00581  SU11832  3 0 392.5 228.5 591.0 .03475 10.761 .0000000 .00000    869
SU00761  SU11282  1 0 390.6 235.4 591.0 .01459 7.2326 .0000000 .00000    874
SU01061  SU11032  2 0 382.8 225.5 591.0 .01402 6.8359 .0000000 .00000    891
SU01121  SU11562  1 0 396.3 237.9 591.0 .01502 7.9685 .0000000 .00000    861
SU01121  SU11562  2 0 396.3 237.9 591.0 .01596 8.2324 .0000000 .00000    861
SU01121  SU11562  3 0 396.3 237.9 591.0 .01452 7.7745 .0000000 .00000    861
SU01181  SU11242  1 0 375.2 224.0 591.0 .01346 7.0826 .0000000 .00000    909
SU01181  SU11242  2 0 375.2 224.0 591.0 .01261 7.2021 .0000000 .00000    909
SU01531  SU11572  1 0 394.5 233.9 591.0 .01395 7.0783 .0000000 .00000    865
SU01531  SU11572  2 0 394.5 233.9 591.0 .01346 7.2102 .0000000 .00000    865
SU01591  SU11162  1 0 384.5 227.7 591.0 .02942 11.881 .0000000 .00000    887
SU01591  SU11162  2 0 379.6 227.7 591.0 .01460 7.0138 .0000000 .00000    899
SU01591  SU11162  3 0 380.2 227.7 591.0 .01465 6.6326 .0000000 .00000    897
SU01661  SU11662  1 0 386.3 227.1 591.0 .03456 11.243 .0000000 .00000    883
SU01661  SU11662  2 0 389.4 227.1 591.0 .02883 11.513 .0000000 .00000    876
SU01791  SU12032  1 0 374.2 228.6 591.0 .01339 6.2659 .0000000 .00000    912
SU01971  SU11192  1 0 389.5 226.1 591.0 .03960 9.9268 .0000000 .00000    876
SU01971  SU11192  2 0 389.5 226.1 591.0 .03735 10.578 .0000000 .00000    876
SU02001  SU12002  1 0 392.8 238.5 591.0 .01568 6.3284 .0000000 .00000    869
SU02171  SU11372  1 0 379.7 230.5 591.0 .01246 6.2700 .0000000 .00000    899
SU02171  SU11372  2 0 379.7 230.5 591.0 .01420 6.1965 .0000000 .00000    899
SU02391  SU11682  1 0 373.8 230.0 591.0 .01292 6.4966 .0000000 .00000    913
SU02391  SU11682  2 0 373.8 230.0 591.0 .01252 6.6197 .0000000 .00000    913
SU02492  SU11051  1 0 227.9 391.2 591.0 .01171 3.5407 .0000000 .00000   1497
SU02581  SU11062  1 0 397.0 230.5 591.0 .03881 10.535 .0000000 .00000    859
SU02701  SU11532  1 0 389.1 236.7 591.0 .01625 6.1441 .0000000 .00000    877
SU02701  SU11532  2 0 389.1 236.7 591.0 .01582 6.2430 .0000000 .00000    877
SU02711  SU12012  1 0 376.8 230.2 591.0 .01358 6.4422 .0000000 .00000    906
SU02992  SU02992  1 0 226.3 227.4 591.0 .00000 .06271 .0000000 .00000   1508
SU03121  SU11982  1 0 377.3 226.8 591.0 .01676 5.6993 .0000000 .00000    904
SU03201  SU11432  1 0 396.0 231.5 591.0 .03398 11.316 .0000000 .00000    862
SU03201  SU11432  2 0 396.0 231.5 591.0 .04376 11.559 .0000000 .00000    862
SU03471  SU11462  1 0 379.9 230.7 591.0 .01335 6.9144 .0000000 .00000    898
SU03471  SU11462  2 0 379.9 230.7 591.0 .01335 6.3491 .0000000 .00000    898
SU03471  SU11462  3 0 379.9 229.4 591.0 .01508 6.2220 .0000000 .00000    898
SU03511  SU11772  1 0 399.7 231.2 591.0 .01528 7.2094 .0000000 .00000    854
SU03511  SU11772  2 0 399.7 231.2 591.0 .01574 6.7472 .0000000 .00000    854
SU03571  SU11932  1 0 393.6 231.9 591.0 .03358 10.740 .0000000 .00000    867
SU03571  SU11932  2 0 393.6 231.9 591.0 .03908 10.029 .0000000 .00000    867
SU03602  SU11011  1 0 227.1 390.1 591.0 .01148 3.7648 .0000000 .00000   1503
SU03602  SU11011  2 0 227.1 390.1 591.0 .01178 3.6808 .0000000 .00000   1503
SU03621  SU11802  1 0 392.9 231.0 591.0 .03116 10.982 .0000000 .00000    868
SU03711  SU11402  1 0 392.1 230.3 591.0 .01607 6.2417 .0000000 .00000    870
SU03711  SU11402  2 0 392.1 230.3 591.0 .01928 6.3940 .0000000 .00000    870
SU03711  SU11402  3 0 392.1 230.3 591.0 .01607 6.4777 .0000000 .00000    870
SU03781  SU11882  1 0 383.6 235.3 591.0 .01538 5.9230 .0000000 .00000    890
SU03781  SU11882  2 0 383.6 235.3 591.0 .01538 5.9230 .0000000 .00000    890
SU03951  SU11022  1 0 398.6 236.5 591.0 .01374 6.9694 .0000000 .00000    856
SU03951  SU11022  2 0 398.6 236.5 591.0 .03161 13.154 .0000000 .00000    856
SU03951  SU11022  3 0 398.6 236.5 591.0 .03539 12.274 .0000000 .00000    856
SU03951  SU11022  4 0 398.6 236.5 591.0 .01610 7.2470 .0000000 .00000    856
SU04241  SU11212  1 0 389.1 227.6 591.0 .03207 11.396 .0000000 .00000    877
SU04241  SU11212  2 0 389.1 227.8 591.0 .03207 11.224 .0000000 .00000    877
SU04571  SU11382  1 0 392.5 235.8 591.0 .01473 7.8985 .0000000 .00000    869
SU04571  SU11382  2 0 392.5 235.8 591.0 .01332 7.9844 .0000000 .00000    869
SU04791  SU11152  1 0 378.1 230.0 591.0 .01408 6.4152 .0000000 .00000    902
SU04791  SU11152  2 0 378.1 230.0 591.0 .01494 5.7093 .0000000 .00000    902
SU04791  SU11152  3 0 377.3 230.0 591.0 .01362 6.6412 .0000000 .00000    904
SU04791  SU11152  4 0 377.3 230.0 591.0 .01402 6.5711 .0000000 .00000    904
SU05051  SU11942  1 0 388.9 229.0 591.0 .01308 6.8063 .0000000 .00000    877
SU05051  SU11942  2 0 388.9 229.0 591.0 .01624 5.9393 .0000000 .00000    877
SU05121  SU11272  1 0 379.5 230.8 591.0 .01464 6.1520 .0000000 .00000    899
SU05121  SU11272  2 0 379.5 230.8 591.0 .01505 6.3146 .0000000 .00000    899
SU05571  SU11352  1 0 404.4 235.0 591.0 .01611 6.6016 .0000000 .00000    844
SU05571  SU11352  2 0 404.4 235.0 591.0 .01709 6.6884 .0000000 .00000    844
SU05621  SU12022  1 0 388.3 226.3 591.0 .03268 10.253 .0000000 .00000    879
SU05681  SU11972  1 0 388.3 231.3 591.0 .01576 6.0519 .0000000 .00000    879
SU05681  SU11972  2 0 388.3 231.3 591.0 .01576 6.0519 .0000000 .00000    879
SU06222  SU11951  1 0 236.4 387.8 591.0 .00000 .06844 .0000000 .00000   1443
SU06222  SU11951  3 0 236.4 387.8 591.0 .00517 2.5985 .0000000 .00000   1443
SU06581  SU11902  2 0 375.5 221.3 591.0 .02680 11.239 .0000000 .00000    909
SU07401  SU11792  1 0 383.4 235.9 591.0 .01271 6.5751 .0000000 .00000    890
SU07401  SU11792  2 0 383.4 235.9 591.0 .01359 7.1016 .0000000 .00000    890
SU07661  SU11002  1 0 391.2 236.6 591.0 .01555 7.0765 .0000000 .00000    872
SU07661  SU11002  2 0 391.2 236.6 591.0 .01599 7.0320 .0000000 .00000    872
SU08321  SU11122  1 0 373.1 231.6 591.0 .01415 6.2624 .0000000 .00000    915
SU08321  SU11122  2 0 373.1 231.6 591.0 .01494 6.1981 .0000000 .00000    915
SU08622  SU08622  1 0 234.1 232.7 591.0 .00000 .06711 .0000000 .00000   1458
SU08671  SU11262  1 0 380.0 229.9 591.0 .01422 6.8691 .0000000 .00000    898
SU08671  SU11262  2 0 380.0 229.9 591.0 .01294 7.4848 .0000000 .00000    898
SU08671  SU11262  3 0 380.0 229.9 591.0 .01294 6.9107 .0000000 .00000    898
SU08691  SU11852  1 0 397.8 232.8 591.0 .03525 11.719 .0000000 .00000    858
SU08691  SU11852  2 0 398.1 232.8 591.0 .03153 12.670 .0000000 .00000    857
SU08721  SU11542  1 0 386.7 225.3 591.0 .01383 7.3213 .0000000 .00000    882
SU09651  SU11622  1 0 389.3 227.9 591.0 .03327 11.163 .0000000 .00000    877
SU09651  SU11622  2 0 389.3 227.9 591.0 .02833 13.360 .0000000 .00000    877
SU10391  SU11862  1 0 404.5 237.0 591.0 .04029 10.881 .0000000 .00000    844
SU10651  SU11412  1 0 393.0 229.3 591.0 .03347 11.292 .0000000 .00000    868
SU10651  SU11412  2 0 393.0 229.3 591.0 .05456 10.485 .0000000 .00000    868
SU10651  SU11412  3 0 393.5 229.3 591.0 .03264 10.763 .0000000 .00000    867
SU10951  SU11872  1 0 404.1 230.3 591.0 .03393 12.167 .0000000 .00000    844
SU10951  SU11872  2 0 404.1 230.3 591.0 .02935 11.722 .0000000 .00000    844
SU10991  SU04852  1 0 376.4 231.2 591.0 .01395 7.1126 .0000000 .00000    907
SU10991  SU04852  2 0 376.4 230.1 591.0 .01355 6.5883 .0000000 .00000    907
SU11032  SU01061  1 0 225.5 382.8 591.0 .00470 2.4164 .0000000 .00000   1513
SU11041  SU01672  1 0 386.1 228.7 591.0 .03627 10.062 .0000000 .00000    884
SU11041  SU01672  2 0 386.1 228.7 591.0 .01289 6.5753 .0000000 .00000    884
SU11041  SU01672  3 0 386.1 228.7 591.0 .03273 11.110 .0000000 .00000    884
SU11051  SU02492  2 0 391.2 227.9 591.0 .03997 10.496 .0000000 .00000    872
SU11071  SU00472  1 0 375.6 228.5 591.0 .01349 6.1373 .0000000 .00000    908
SU11071  SU00472  2 0 375.6 228.5 591.0 .01264 6.7596 .0000000 .00000    908
SU11071  SU00472  3 0 375.6 229.5 591.0 .01390 6.0827 .0000000 .00000    908
SU11071  SU00472  4 0 376.2 229.5 591.0 .01519 6.3506 .0000000 .00000    907
SU11071  SU00472  5 0 376.2 229.5 591.0 .01394 6.5225 .0000000 .00000    907
SU11081  SU02982  1 0 378.2 226.6 591.0 .01495 6.1779 .0000000 .00000    902
SU11081  SU02982  2 0 377.9 226.6 591.0 .01578 6.3781 .0000000 .00000    903
SU11091  SU06602  1 0 393.0 230.0 591.0 .03578 11.162 .0000000 .00000    868
SU11091  SU06602  2 0 393.0 230.0 591.0 .03622 10.856 .0000000 .00000    868
SU11101  SU00802  1 0 401.4 233.1 591.0 .03252 12.740 .0000000 .00000    850
SU11101  SU00802  2 0 401.4 233.1 591.0 .01540 7.1670 .0000000 .00000    850
SU11131  SU00682  1 0 387.5 236.5 591.0 .01389 7.6202 .0000000 .00000    880
SU11131  SU00682  2 0 387.5 236.5 591.0 .01299 7.6115 .0000000 .00000    880
SU11131  SU00682  3 0 387.5 228.8 591.0 .03031 12.067 .0000000 .00000    880
SU11141  SU04772  1 0 398.2 237.7 1151. .00260 1.7786 .0000000 .00000   1669
SU11141  SU04772  2 0 398.2 237.7 1151. .00214 1.7890 .0000000 .00000   1669
SU11141  SU04772  3 0 398.2 231.1 1151. .00424 3.7534 .0000000 .00000   1669
SU11141  SU04772  4 0 398.2 235.4 1151. .00237 1.7527 .0000000 .00000   1669
SU11141  SU04772  5 0 398.2 235.4 1151. .00260 1.7394 .0000000 .00000   1669
SU11141  SU04772  6 0 398.2 235.5 1151. .00248 1.6814 .0000000 .00000   1669
SU11141  SU04772  7 0 398.2 235.5 1151. .00248 1.7176 .0000000 .00000   1669
SU11171  SU07872  1 0 390.9 228.9 591.0 .01461 6.9850 .0000000 .00000    873
SU11171  SU07872  2 0 390.5 228.9 591.0 .01366 6.7424 .0000000 .00000    874
SU11171  SU07872  3 0 390.9 228.9 591.0 .01505 6.8933 .0000000 .00000    873
SU11171  SU07872  4 0 390.5 228.9 591.0 .01318 7.1242 .0000000 .00000    874
SU11181  SU06362  1 0 394.2 232.2 591.0 .01437 6.8018 .0000000 .00000    866
SU11201  SU00942  1 0 377.8 231.0 591.0 .01320 6.2075 .0000000 .00000    903
SU11201  SU00942  2 0 377.8 231.0 591.0 .01320 6.8398 .0000000 .00000    903
SU11201  SU00942  3 0 377.8 231.0 591.0 .01320 6.3664 .0000000 .00000    903
SU11221  SU03902  1 0 380.0 220.0 591.0 .01459 5.4744 .0000000 .00000    898
SU11221  SU03902  2 0 380.0 220.0 591.0 .01381 6.8471 .0000000 .00000    898
SU11221  SU03902  3 0 380.0 220.0 591.0 .01335 6.2256 .0000000 .00000    898
SU11221  SU03902  4 0 380.0 220.0 591.0 .01294 6.4396 .0000000 .00000    898
SU11251  SU00732  1 0 396.9 234.1 591.0 .04067 10.509 .0000000 .00000    860
SU11291  SU00022  1 0 393.3 236.3 591.0 .03489 9.2175 .0000000 .00000    868
SU11291  SU00022  2 0 393.3 236.3 591.0 .04087 9.8040 .0000000 .00000    868
SU11291  SU00022  3 0 393.3 236.3 591.0 .01572 6.9783 .0000000 .00000    868
SU11291  SU00022  4 0 393.3 236.3 591.0 .01572 7.1455 .0000000 .00000    868
SU11301  SU06022  1 0 396.5 233.6 591.0 .03357 10.923 .0000000 .00000    861
SU11301  SU06022  2 0 396.5 233.6 591.0 .03965 11.230 .0000000 .00000    861
SU11311  SU06302  1 0 386.7 231.3 591.0 .01520 6.1680 .0000000 .00000    882
SU11311  SU06302  2 0 386.7 231.3 591.0 .03682 8.6704 .0000000 .00000    882
SU11321  SU02732  1 0 393.8 232.7 591.0 .03498 11.344 .0000000 .00000    867
SU11321  SU02732  2 0 393.8 232.7 591.0 .03405 11.564 .0000000 .00000    867
SU11331  SU01072  1 0 405.6 235.3 591.0 .01766 7.0872 .0000000 .00000    841
SU11331  SU01072  2 0 405.6 235.3 591.0 .01766 7.3063 .0000000 .00000    841
SU11341  SU05332  1 0 403.6 234.8 591.0 .04109 9.3785 .0000000 .00000    845
SU11341  SU05332  2 0 403.6 234.8 591.0 .04207 10.110 .0000000 .00000    845
SU11341  SU05332  3 0 403.6 234.8 591.0 .04109 10.147 .0000000 .00000    845
SU11391  SU00782  1 0 379.3 229.4 591.0 .01503 5.7901 .0000000 .00000    900
SU11421  SU10912  1 0 389.0 224.4 591.0 .02739 12.354 .0000000 .00000    877
SU11421  SU10912  2 0 389.0 224.4 591.0 .03098 11.279 .0000000 .00000    877
SU11421  SU10912  3 0 389.0 224.4 591.0 .02739 11.566 .0000000 .00000    877
SU11441  SU01582  1 0 382.6 231.1 591.0 .01571 5.9073 .0000000 .00000    892
SU11441  SU01582  2 0 382.6 231.1 591.0 .01354 6.6225 .0000000 .00000    892
SU11441  SU01582  3 0 382.6 231.1 591.0 .01530 5.7629 .0000000 .00000    892
SU11451  SU01802  1 0 385.5 233.9 591.0 .01285 7.4609 .0000000 .00000    885
SU11471  SU09352  1 0 392.9 232.3 591.0 .01657 6.8731 .0000000 .00000    868
SU11471  SU09352  2 0 392.9 232.3 591.0 .01657 6.6882 .0000000 .00000    868
SU11481  SU06672  1 0 390.4 231.7 591.0 .01409 6.8024 .0000000 .00000    874
SU11481  SU06672  2 0 390.4 231.7 591.0 .01636 6.0012 .0000000 .00000    874
SU11491  SU01162  1 0 393.0 231.2 591.0 .03578 11.063 .0000000 .00000    868
SU11501  SU06692  1 0 400.3 234.3 591.0 .01628 6.5880 .0000000 .00000    852
SU11511  SU01272  1 0 388.9 233.4 591.0 .01624 6.1070 .0000000 .00000    877
SU11511  SU01272  2 0 388.9 233.4 591.0 .01624 6.1390 .0000000 .00000    877
SU11521  SU01742  1 0 391.0 236.1 591.0 .01370 7.1077 .0000000 .00000    873
SU11581  SU00972  1 0 381.3 230.4 591.0 .01432 5.8688 .0000000 .00000    895
SU11581  SU00972  2 0 381.3 230.4 591.0 .03451 10.524 .0000000 .00000    895
SU11581  SU00972  3 0 381.3 230.4 591.0 .01711 5.6919 .0000000 .00000    895
SU11591  SU06262  1 0 384.3 228.6 591.0 .01454 6.2197 .0000000 .00000    888
SU11591  SU06262  2 0 384.3 228.6 591.0 .03023 5.6982 .0000000 .00000    888
SU11591  SU06262  3 0 384.3 228.6 591.0 .02541 6.2436 .0000000 .00000    888
SU11601  SU01462  1 0 378.4 228.5 591.0 .01402 5.6077 .0000000 .00000    902
SU11601  SU01462  2 0 376.8 228.5 591.0 .01524 5.8261 .0000000 .00000    906
SU11601  SU01462  3 0 378.4 228.9 591.0 .01497 5.6387 .0000000 .00000    902
SU11601  SU01462  4 0 376.8 228.9 591.0 .01443 5.8237 .0000000 .00000    906
SU11611  SU00292  1 0 376.6 228.4 591.0 .01227 6.9841 .0000000 .00000    906
SU11631  SU06042  1 0 375.6 230.7 591.0 .01220 6.7601 .0000000 .00000    908
SU11631  SU06042  2 0 375.6 230.7 591.0 .01264 6.5610 .0000000 .00000    908
SU11631  SU06042  3 0 375.6 230.7 591.0 .01305 6.4565 .0000000 .00000    908
SU11631  SU06042  4 0 375.6 230.8 591.0 .01474 6.0085 .0000000 .00000    908
SU11631  SU06042  5 0 375.6 230.8 591.0 .01305 6.1726 .0000000 .00000    908
SU11631  SU06042  6 0 375.6 230.8 591.0 .01474 6.2549 .0000000 .00000    908
SU11641  SU05632  1 0 388.1 225.3 591.0 .01393 6.7417 .0000000 .00000    879
SU11641  SU05632  2 0 388.1 224.5 591.0 .01393 6.8534 .0000000 .00000    879
SU11651  SU07022  1 0 389.0 227.5 591.0 .01490 6.4874 .0000000 .00000    877
SU11651  SU07022  2 0 389.0 228.3 591.0 .01490 6.2923 .0000000 .00000    877
SU11651  SU07022  3 0 389.0 229.5 591.0 .01447 6.3189 .0000000 .00000    877
SU11671  SU08132  1 0 382.5 230.6 591.0 .01529 6.3262 .0000000 .00000    892
SU11671  SU08132  2 0 382.5 230.6 591.0 .01441 6.1632 .0000000 .00000    892
SU11671  SU08132  3 0 382.5 228.1 591.0 .01571 6.0680 .0000000 .00000    892
SU11691  SU01992  1 0 373.0 231.5 591.0 .01040 7.0826 .0000000 .00000    915
SU11691  SU01992  2 0 373.0 231.5 591.0 .01040 7.2413 .0000000 .00000    915
SU11701  SU04062  1 0 377.3 231.6 591.0 .01574 6.1858 .0000000 .00000    904
SU11701  SU04062  2 0 377.3 231.6 591.0 .01488 6.2710 .0000000 .00000    904
SU11711  SU07412  1 0 388.9 231.5 591.0 .01580 6.4050 .0000000 .00000    877
SU11711  SU07412  2 0 388.9 231.5 591.0 .01537 6.1675 .0000000 .00000    877
SU11711  SU07412  3 0 388.9 231.5 591.0 .01489 6.3568 .0000000 .00000    877
SU11721  SU02802  1 0 393.7 231.1 591.0 .01527 6.5460 .0000000 .00000    867
SU11721  SU02802  2 0 393.7 231.1 591.0 .01575 6.4094 .0000000 .00000    867
SU11731  SU06252  1 0 396.6 235.1 591.0 .01504 7.1371 .0000000 .00000    860
SU11731  SU06252  2 0 396.6 230.8 591.0 .01644 6.2603 .0000000 .00000    860
SU11741  SU04382  1 0 391.5 225.8 591.0 .03458 10.459 .0000000 .00000    872
SU11751  SU04672  1 0 379.9 231.8 591.0 .01248 6.3308 .0000000 .00000    898
SU11751  SU04672  2 0 379.9 231.8 591.0 .01248 6.8172 .0000000 .00000    898
SU11751  SU04672  3 0 379.9 231.8 591.0 .01334 6.7867 .0000000 .00000    898
SU11761  SU02132  1 0 383.1 229.8 591.0 .01315 6.9722 .0000000 .00000    891
SU11761  SU02132  2 0 383.1 229.8 591.0 .01315 6.7859 .0000000 .00000    891
SU11781  SU07542  1 0 397.5 231.1 591.0 .01416 7.5615 .0000000 .00000    858
SU11781  SU07542  2 0 397.5 231.1 591.0 .01416 8.1897 .0000000 .00000    858
SU11811  SU09372  1 0 386.3 232.5 591.0 .01560 6.0083 .0000000 .00000    883
SU11811  SU09372  2 0 386.3 232.5 591.0 .01560 5.9267 .0000000 .00000    883
SU11821  SU00262  1 0 389.8 234.7 591.0 .01405 7.6718 .0000000 .00000    875
SU11821  SU00262  2 0 389.8 234.7 591.0 .01496 7.7099 .0000000 .00000    875
SU11841  SU03242  1 0 394.3 231.1 591.0 .01344 6.9383 .0000000 .00000    865
SU11841  SU03242  2 0 394.3 231.1 591.0 .01531 6.1373 .0000000 .00000    865
SU11891  SU05422  1 0 384.2 236.7 591.0 .01631 6.6086 .0000000 .00000    888
SU11902  SU06581  1 0 221.3 373.8 591.0 .00000 .06000 .0000000 .00000   1542
SU11911  SU07732  1 0 395.2 231.9 591.0 .01350 7.0284 .0000000 .00000    863
SU11911  SU07732  2 0 395.2 231.9 591.0 .03479 10.879 .0000000 .00000    863
SU11911  SU07732  3 0 395.2 231.9 591.0 .04127 9.7865 .0000000 .00000    863
SU11921  SU05502  1 0 384.1 232.6 591.0 .01453 7.3241 .0000000 .00000    888
SU11921  SU05502  2 0 384.1 232.6 591.0 .01631 6.4099 .0000000 .00000    888
SU11951  SU06222  2 0 387.8 236.4 591.0 .01257 7.1660 .0000000 .00000    880
SU11991  SU07642  1 0 398.6 233.5 591.0 .01469 7.1465 .0000000 .00000    856
SU12041  SU04852  1 0 374.1 231.2 591.0 .01294 7.2553 .0000000 .00000    912
SU12041  SU04852  2 0 374.1 230.1 591.0 .01294 6.7556 .0000000 .00000    912
##R
SU00131  SU11112  1
SU00231  SU11552  1
SU00231  SU11552  2
SU00331  SU11232  1
SU00331  SU11232  2
SU00331  SU11232  3
SU00381  SU11962  1
SU00381  SU11962  2
SU00581  SU11832  1
SU00581  SU11832  2
SU00581  SU11832  3
SU00761  SU11282  1
SU01061  SU11032  2
SU01121  SU11562  1
SU01121  SU11562  2
SU01121  SU11562  3
SU01181  SU11242  1
SU01181  SU11242  2
SU01531  SU11572  1
SU01531  SU11572  2
SU01591  SU11162  1
SU01591  SU11162  2
SU01591  SU11162  3
SU01661  SU11662  1
SU01661  SU11662  2
SU01791  SU12032  1
SU01971  SU11192  1
SU01971  SU11192  2
SU02001  SU12002  1
SU02171  SU11372  1
SU02171  SU11372  2
SU02391  SU11682  1
SU02391  SU11682  2
SU02492  SU11051  1
SU02581  SU11062  1
SU02701  SU11532  1
SU02701  SU11532  2
SU02711  SU12012  1
SU02992  SU02992  1                    .1263 90.00  1   0       SYMM
SU03121  SU11982  1
SU03201  SU11432  1
SU03201  SU11432  2
SU03471  SU11462  1
SU03471  SU11462  2
SU03471  SU11462  3
SU03511  SU11772  1
SU03511  SU11772  2
SU03571  SU11932  1
SU03571  SU11932  2
SU03602  SU11011  1
SU03602  SU11011  2
SU03621  SU11802  1
SU03711  SU11402  1
SU03711  SU11402  2
SU03711  SU11402  3
SU03781  SU11882  1
SU03781  SU11882  2
SU03951  SU11022  1
SU03951  SU11022  2
SU03951  SU11022  3
SU03951  SU11022  4
SU04241  SU11212  1
SU04241  SU11212  2
SU04571  SU11382  1
SU04571  SU11382  2
SU04791  SU11152  1
SU04791  SU11152  2
SU04791  SU11152  3
SU04791  SU11152  4
SU05051  SU11942  1
SU05051  SU11942  2
SU05121  SU11272  1
SU05121  SU11272  2
SU05571  SU11352  1
SU05571  SU11352  2
SU05621  SU12022  1
SU05681  SU11972  1
SU05681  SU11972  2
SU06222  SU11951  1                    .1263 90.00  1   0       SYMM
SU06222  SU11951  3
SU06581  SU11902  2
SU07401  SU11792  1
SU07401  SU11792  2
SU07661  SU11002  1
SU07661  SU11002  2
SU08321  SU11122  1
SU08321  SU11122  2
SU08622  SU08622  1                    .0855 90.00  1   0       SYMM
SU08671  SU11262  1
SU08671  SU11262  2
SU08671  SU11262  3
SU08691  SU11852  1
SU08691  SU11852  2
SU08721  SU11542  1
SU09651  SU11622  1
SU09651  SU11622  2
SU10391  SU11862  1
SU10651  SU11412  1
SU10651  SU11412  2
SU10651  SU11412  3
SU10951  SU11872  1
SU10951  SU11872  2
SU10991  SU04852  1
SU10991  SU04852  2
SU11032  SU01061  1
SU11041  SU01672  1
SU11041  SU01672  2
SU11041  SU01672  3
SU11051  SU02492  2
SU11071  SU00472  1
SU11071  SU00472  2
SU11071  SU00472  3
SU11071  SU00472  4
SU11071  SU00472  5
SU11081  SU02982  1
SU11081  SU02982  2
SU11091  SU06602  1
SU11091  SU06602  2
SU11101  SU00802  1
SU11101  SU00802  2
SU11131  SU00682  1
SU11131  SU00682  2
SU11131  SU00682  3
SU11141  SU04772  1
SU11141  SU04772  2
SU11141  SU04772  3
SU11141  SU04772  4
SU11141  SU04772  5
SU11141  SU04772  6
SU11141  SU04772  7
SU11171  SU07872  1
SU11171  SU07872  2
SU11171  SU07872  3
SU11171  SU07872  4
SU11181  SU06362  1
SU11201  SU00942  1
SU11201  SU00942  2
SU11201  SU00942  3
SU11221  SU03902  1
SU11221  SU03902  2
SU11221  SU03902  3
SU11221  SU03902  4
SU11251  SU00732  1
SU11291  SU00022  1
SU11291  SU00022  2
SU11291  SU00022  3
SU11291  SU00022  4
SU11301  SU06022  1
SU11301  SU06022  2
SU11311  SU06302  1
SU11311  SU06302  2
SU11321  SU02732  1
SU11321  SU02732  2
SU11331  SU01072  1
SU11331  SU01072  2
SU11341  SU05332  1
SU11341  SU05332  2
SU11341  SU05332  3
SU11391  SU00782  1
SU11421  SU10912  1
SU11421  SU10912  2
SU11421  SU10912  3
SU11441  SU01582  1
SU11441  SU01582  2
SU11441  SU01582  3
SU11451  SU01802  1
SU11471  SU09352  1
SU11471  SU09352  2
SU11481  SU06672  1
SU11481  SU06672  2
SU11491  SU01162  1
SU11501  SU06692  1
SU11511  SU01272  1
SU11511  SU01272  2
SU11521  SU01742  1
SU11581  SU00972  1
SU11581  SU00972  2
SU11581  SU00972  3
SU11591  SU06262  1
SU11591  SU06262  2
SU11591  SU06262  3
SU11601  SU01462  1
SU11601  SU01462  2
SU11601  SU01462  3
SU11601  SU01462  4
SU11611  SU00292  1
SU11631  SU06042  1
SU11631  SU06042  2
SU11631  SU06042  3
SU11631  SU06042  4
SU11631  SU06042  5
SU11631  SU06042  6
SU11641  SU05632  1
SU11641  SU05632  2
SU11651  SU07022  1
SU11651  SU07022  2
SU11651  SU07022  3
SU11671  SU08132  1
SU11671  SU08132  2
SU11671  SU08132  3
SU11691  SU01992  1
SU11691  SU01992  2
SU11701  SU04062  1
SU11701  SU04062  2
SU11711  SU07412  1
SU11711  SU07412  2
SU11711  SU07412  3
SU11721  SU02802  1
SU11721  SU02802  2
SU11731  SU06252  1
SU11731  SU06252  2
SU11741  SU04382  1
SU11751  SU04672  1
SU11751  SU04672  2
SU11751  SU04672  3
SU11761  SU02132  1
SU11761  SU02132  2
SU11781  SU07542  1
SU11781  SU07542  2
SU11811  SU09372  1
SU11811  SU09372  2
SU11821  SU00262  1
SU11821  SU00262  2
SU11841  SU03242  1
SU11841  SU03242  2
SU11891  SU05422  1
SU11902  SU06581  1                    .1518 90.00  1   0       SYMM
SU11911  SU07732  1
SU11911  SU07732  2
SU11911  SU07732  3
SU11921  SU05502  1
SU11921  SU05502  2
SU11951  SU06222  2
SU11991  SU07642  1
SU12041  SU04852  1
SU12041  SU04852  2
##E
NE    .000000
